<!doctype html>
<html lang="en" dir="ltr" class="docs-wrapper docs-doc-page docs-version-current plugin-docs plugin-id-default docs-doc-id-cim100/TC57CIM/IEC61970/InfIEC61970/Feeder/Circuit">
<head>
<meta charset="UTF-8">
<meta name="generator" content="Docusaurus v2.3.1">
<title data-rh="true">Circuit | CIM Datamodel</title><meta data-rh="true" name="viewport" content="width=device-width,initial-scale=1"><meta data-rh="true" name="twitter:card" content="summary_large_image"><meta data-rh="true" property="og:url" content="https://zepben.github.io/evolve/docs/cim/cim100/TC57CIM/IEC61970/InfIEC61970/Feeder/Circuit"><meta data-rh="true" name="docusaurus_locale" content="en"><meta data-rh="true" name="docsearch:language" content="en"><meta data-rh="true" name="docsearch:project" content="cim"><meta data-rh="true" name="docusaurus_version" content="current"><meta data-rh="true" name="docusaurus_tag" content="docs-default-current"><meta data-rh="true" name="docsearch:version" content="current"><meta data-rh="true" name="docsearch:docusaurus_tag" content="docs-default-current"><meta data-rh="true" property="og:title" content="Circuit | CIM Datamodel"><meta data-rh="true" name="description" content="Class Description"><meta data-rh="true" property="og:description" content="Class Description"><link data-rh="true" rel="icon" href="/evolve/docs/cim/img/favicon.ico"><link data-rh="true" rel="canonical" href="https://zepben.github.io/evolve/docs/cim/cim100/TC57CIM/IEC61970/InfIEC61970/Feeder/Circuit"><link data-rh="true" rel="alternate" href="https://zepben.github.io/evolve/docs/cim/cim100/TC57CIM/IEC61970/InfIEC61970/Feeder/Circuit" hreflang="en"><link data-rh="true" rel="alternate" href="https://zepben.github.io/evolve/docs/cim/cim100/TC57CIM/IEC61970/InfIEC61970/Feeder/Circuit" hreflang="x-default"><link data-rh="true" rel="preconnect" href="https://3K6D3DR52K-dsn.algolia.net" crossorigin="anonymous"><link rel="preconnect" href="https://www.google-analytics.com">
<link rel="preconnect" href="https://www.googletagmanager.com">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-JG9JB2RSST"></script>
<script>function gtag(){dataLayer.push(arguments)}window.dataLayer=window.dataLayer||[],gtag("js",new Date),gtag("config","G-JG9JB2RSST",{})</script>



<link rel="search" type="application/opensearchdescription+xml" title="CIM Datamodel" href="/evolve/docs/cim/opensearch.xml"><link rel="stylesheet" href="/evolve/docs/cim/assets/css/styles.c0aeef69.css">
<link rel="preload" href="/evolve/docs/cim/assets/js/runtime~main.0a6b944c.js" as="script">
<link rel="preload" href="/evolve/docs/cim/assets/js/main.0151cde5.js" as="script">
</head>
<body class="navigation-with-keyboard">
<script>!function(){function e(e){document.documentElement.setAttribute("data-theme",e)}var t=function(){var e=null;try{e=localStorage.getItem("theme")}catch(e){}return e}();null!==t?e(t):window.matchMedia("(prefers-color-scheme: dark)").matches?e("dark"):(window.matchMedia("(prefers-color-scheme: light)").matches,e("light"))}()</script><div id="__docusaurus">
<div role="region" aria-label="Skip to main content"><a class="skipToContent_fXgn" href="#docusaurus_skipToContent_fallback">Skip to main content</a></div><nav aria-label="Main" class="navbar navbar--fixed-top"><div class="navbar__inner"><div class="navbar__items"><button aria-label="Toggle navigation bar" aria-expanded="false" class="navbar__toggle clean-btn" type="button"><svg width="30" height="30" viewBox="0 0 30 30" aria-hidden="true"><path stroke="currentColor" stroke-linecap="round" stroke-miterlimit="10" stroke-width="2" d="M4 7h22M4 15h22M4 23h22"></path></svg></button><a href="https://www.zepben.com/" target="_blank" rel="noopener noreferrer" class="navbar__brand"><div class="navbar__logo"><img src="/evolve/docs/cim/img/logo.svg" alt="Zepben" class="themedImage_ToTc themedImage--light_HNdA"><img src="/evolve/docs/cim/img/logo-dark.svg" alt="Zepben" class="themedImage_ToTc themedImage--dark_i4oU"></div></a><a href="https://zepben.github.io/evolve/docs" target="_blank" rel="noopener noreferrer" class="navbar__item navbar__link">Evolve</a><a class="navbar__item navbar__link" href="/evolve/docs/cim/ewb">EWB Profile</a><a aria-current="page" class="navbar__item navbar__link navbar__link--active" href="/evolve/docs/cim/cim100">CIM100 Data Model</a></div><div class="navbar__items navbar__items--right"><a href="https://github.com/zepben/evolve-datamodel-site" target="_blank" rel="noopener noreferrer" class="navbar__item navbar__link header-github-link" aria-label="GitHub repository"></a><div class="toggle_vylO colorModeToggle_DEke"><button class="clean-btn toggleButton_gllP toggleButtonDisabled_aARS" type="button" disabled="" title="Switch between dark and light mode (currently light mode)" aria-label="Switch between dark and light mode (currently light mode)" aria-live="polite"><svg viewBox="0 0 24 24" width="24" height="24" class="lightToggleIcon_pyhR"><path fill="currentColor" d="M12,9c1.65,0,3,1.35,3,3s-1.35,3-3,3s-3-1.35-3-3S10.35,9,12,9 M12,7c-2.76,0-5,2.24-5,5s2.24,5,5,5s5-2.24,5-5 S14.76,7,12,7L12,7z M2,13l2,0c0.55,0,1-0.45,1-1s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S1.45,13,2,13z M20,13l2,0c0.55,0,1-0.45,1-1 s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S19.45,13,20,13z M11,2v2c0,0.55,0.45,1,1,1s1-0.45,1-1V2c0-0.55-0.45-1-1-1S11,1.45,11,2z M11,20v2c0,0.55,0.45,1,1,1s1-0.45,1-1v-2c0-0.55-0.45-1-1-1C11.45,19,11,19.45,11,20z M5.99,4.58c-0.39-0.39-1.03-0.39-1.41,0 c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0s0.39-1.03,0-1.41L5.99,4.58z M18.36,16.95 c-0.39-0.39-1.03-0.39-1.41,0c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0c0.39-0.39,0.39-1.03,0-1.41 L18.36,16.95z M19.42,5.99c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06c-0.39,0.39-0.39,1.03,0,1.41 s1.03,0.39,1.41,0L19.42,5.99z M7.05,18.36c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06 c-0.39,0.39-0.39,1.03,0,1.41s1.03,0.39,1.41,0L7.05,18.36z"></path></svg><svg viewBox="0 0 24 24" width="24" height="24" class="darkToggleIcon_wfgR"><path fill="currentColor" d="M9.37,5.51C9.19,6.15,9.1,6.82,9.1,7.5c0,4.08,3.32,7.4,7.4,7.4c0.68,0,1.35-0.09,1.99-0.27C17.45,17.19,14.93,19,12,19 c-3.86,0-7-3.14-7-7C5,9.07,6.81,6.55,9.37,5.51z M12,3c-4.97,0-9,4.03-9,9s4.03,9,9,9s9-4.03,9-9c0-0.46-0.04-0.92-0.1-1.36 c-0.98,1.37-2.58,2.26-4.4,2.26c-2.98,0-5.4-2.42-5.4-5.4c0-1.81,0.89-3.42,2.26-4.4C12.92,3.04,12.46,3,12,3L12,3z"></path></svg></button></div><div class="searchBox_ZlJk"><button type="button" class="DocSearch DocSearch-Button" aria-label="Search"><span class="DocSearch-Button-Container"><svg width="20" height="20" class="DocSearch-Search-Icon" viewBox="0 0 20 20" aria-hidden="true"><path d="M14.386 14.386l4.0877 4.0877-4.0877-4.0877c-2.9418 2.9419-7.7115 2.9419-10.6533 0-2.9419-2.9418-2.9419-7.7115 0-10.6533 2.9418-2.9419 7.7115-2.9419 10.6533 0 2.9419 2.9418 2.9419 7.7115 0 10.6533z" stroke="currentColor" fill="none" fill-rule="evenodd" stroke-linecap="round" stroke-linejoin="round"></path></svg><span class="DocSearch-Button-Placeholder">Search</span></span><span class="DocSearch-Button-Keys"></span></button></div></div></div><div role="presentation" class="navbar-sidebar__backdrop"></div></nav><div id="docusaurus_skipToContent_fallback" class="main-wrapper mainWrapper_z2l0 docsWrapper_BCFX"><button aria-label="Scroll back to top" class="clean-btn theme-back-to-top-button backToTopButton_sjWU" type="button"></button><div class="docPage__5DB"><aside class="theme-doc-sidebar-container docSidebarContainer_b6E3"><div class="sidebarViewport_Xe31"><div class="sidebar_njMd"><nav aria-label="Docs sidebar" class="menu thin-scrollbar menu_SIkG"><ul class="theme-doc-sidebar-menu menu__list"><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" aria-expanded="false" href="/evolve/docs/cim/ewb">EWB Profile</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret menu__link--active" aria-expanded="true" href="/evolve/docs/cim/cim100">CIM100 Data Model</a></div><ul style="display:block;overflow:visible;height:auto" class="menu__list"><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/evolve/docs/cim/cim100">Overview</a></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-2 menu__list-item"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret menu__link--active" aria-expanded="true" tabindex="0" href="/evolve/docs/cim/cim100/TC57CIM/IEC61968/IEC61968CIMVersion">TC57CIM</a></div><ul style="display:block;overflow:visible;height:auto" class="menu__list"><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-3 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" aria-expanded="false" tabindex="0" href="/evolve/docs/cim/cim100/TC57CIM/IEC61968/IEC61968CIMVersion">IEC61968</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-3 menu__list-item"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret menu__link--active" aria-expanded="true" tabindex="0" href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/IEC61970CIMVersion">IEC61970</a></div><ul style="display:block;overflow:visible;height:auto" class="menu__list"><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-4 menu__list-item"><a class="menu__link" tabindex="0" href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/IEC61970CIMVersion">IEC61970CIMVersion</a></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-4 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" aria-expanded="false" tabindex="0" href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/Base/AuxiliaryEquipment/AuxiliaryEquipment">Base</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-4 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" aria-expanded="false" tabindex="0" href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/Dynamics/StandardInterconnections/RemoteInputSignal">Dynamics</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-4 menu__list-item"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret menu__link--active" aria-expanded="true" tabindex="0" href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/InfIEC61970/EnergyArea/BlockDispatchComponent">InfIEC61970</a></div><ul style="display:block;overflow:visible;height:auto" class="menu__list"><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-5 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" aria-expanded="false" tabindex="0" href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/InfIEC61970/EnergyArea/BlockDispatchComponent">EnergyArea</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-5 menu__list-item"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret menu__link--active" aria-expanded="true" tabindex="0" href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/InfIEC61970/Feeder/Circuit">Feeder</a></div><ul style="display:block;overflow:visible;height:auto" class="menu__list"><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-6 menu__list-item"><a class="menu__link menu__link--active" aria-current="page" tabindex="0" href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/InfIEC61970/Feeder/Circuit">Circuit</a></li></ul></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-5 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" aria-expanded="false" tabindex="0" href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/InfIEC61970/InfAvailabilityPlans/AvailablityPlan">InfAvailabilityPlans</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-5 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" aria-expanded="false" tabindex="0" href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/InfIEC61970/InfOperationalLimits/EnvironmentalDependentLimit">InfOperationalLimits</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-5 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" aria-expanded="false" tabindex="0" href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/InfIEC61970/InfPart303/AlternateModels/AlternateModel">InfPart303</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-5 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" aria-expanded="false" tabindex="0" href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/InfIEC61970/InfSIPS/AnalogToDigitalLogicKind">InfSIPS</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-5 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" aria-expanded="false" tabindex="0" href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/InfIEC61970/Part303/GenericDataSet/ChangeSet">Part303</a></div></li></ul></li></ul></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-3 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" aria-expanded="false" tabindex="0" href="/evolve/docs/cim/cim100/TC57CIM/IEC62325/IEC62325CIMVersion">IEC62325</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-3 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" aria-expanded="false" tabindex="0" href="/evolve/docs/cim/cim100/TC57CIM/PackageDependencies/PackageDependenciesCIMVersion">PackageDependencies</a></div></li></ul></li></ul></li></ul></nav></div></div></aside><main class="docMainContainer_gTbr"><div class="container padding-top--md padding-bottom--lg"><div class="row"><div class="col"><div class="docItemContainer_Djhp"><article><nav class="theme-doc-breadcrumbs breadcrumbsContainer_Z_bl" aria-label="Breadcrumbs"><ul class="breadcrumbs" itemscope="" itemtype="https://schema.org/BreadcrumbList"><li class="breadcrumbs__item"><span class="breadcrumbs__link">CIM100 Data Model</span><meta itemprop="position" content="1"></li><li class="breadcrumbs__item"><span class="breadcrumbs__link">TC57CIM</span><meta itemprop="position" content="2"></li><li class="breadcrumbs__item"><span class="breadcrumbs__link">IEC61970</span><meta itemprop="position" content="3"></li><li class="breadcrumbs__item"><span class="breadcrumbs__link">InfIEC61970</span><meta itemprop="position" content="4"></li><li class="breadcrumbs__item"><span class="breadcrumbs__link">Feeder</span><meta itemprop="position" content="5"></li><li itemscope="" itemprop="itemListElement" itemtype="https://schema.org/ListItem" class="breadcrumbs__item breadcrumbs__item--active"><span class="breadcrumbs__link" itemprop="name">Circuit</span><meta itemprop="position" content="6"></li></ul></nav><div class="theme-doc-markdown markdown"><header><h1>Circuit</h1></header><h2 class="anchor anchorWithStickyNavbar_LWe7" id="class-description">Class Description<a href="#class-description" class="hash-link" aria-label="Direct link to Class Description" title="Direct link to Class Description">​</a></h2><h2 class="anchor anchorWithStickyNavbar_LWe7" id="attributes-and-relationships">Attributes and Relationships<a href="#attributes-and-relationships" class="hash-link" aria-label="Direct link to Attributes and Relationships" title="Direct link to Attributes and Relationships">​</a></h2><table><thead><tr><th>Name</th><th>Type</th><th>Description</th></tr></thead><tbody><tr><td>endTerminal</td><td><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/Base/Core/Terminal">Terminal</a> (0..*)</td><td></td></tr><tr><td>endBay</td><td><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/Base/Core/Bay">Bay</a> (0..*)</td><td></td></tr><tr><td colspan="3" class="inherited-from"><b><i>from <a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/Base/Wires/Line">Line</a></i></b></td></tr><tr><td>region</td><td><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/Base/Core/SubGeographicalRegion">SubGeographicalRegion</a> (0..1)</td><td>The sub-geographical region of the line.</td></tr><tr><td colspan="3" class="inherited-from"><b><i>from <a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/Base/Core/EquipmentContainer">EquipmentContainer</a></i></b></td></tr><tr><td>equipments</td><td><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/Base/Core/Equipment">Equipment</a> (0..*)</td><td>Contained equipment.</td></tr><tr><td>additionalGroupedEquipment</td><td><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/Base/Core/Equipment">Equipment</a> (0..*)</td><td>The additonal contained equipment.  The equipment belong to the equipment container. The equipment is contained in another equipment container, but also grouped with this equipment container.  Examples include when a switch contained in a substation is also desired to be grouped with a line contianer or when a switch is included in a secondary substation and also grouped in a feeder.</td></tr><tr><td colspan="3" class="inherited-from"><b><i>from <a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/Base/Core/ConnectivityNodeContainer">ConnectivityNodeContainer</a></i></b></td></tr><tr><td>topologicalNode</td><td><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/Base/Topology/TopologicalNode">TopologicalNode</a> (0..*)</td><td>The topological nodes which belong to this connectivity node container.</td></tr><tr><td>connectivityNodes</td><td><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/Base/Core/ConnectivityNode">ConnectivityNode</a> (0..*)</td><td>Connectivity nodes which belong to this connectivity node container.</td></tr><tr><td colspan="3" class="inherited-from"><b><i>from <a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/Base/Core/PowerSystemResource">PowerSystemResource</a></i></b></td></tr><tr><td>controls</td><td><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/Base/Meas/Control">Control</a> (0..*)</td><td>The controller outputs used to actually govern a regulating device, e.g. the magnetization of a synchronous machine or capacitor bank breaker actuator.</td></tr><tr><td>measurements</td><td><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/Base/Meas/Measurement">Measurement</a> (0..*)</td><td>The measurements associated with this power system resource.</td></tr><tr><td>psrType</td><td><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/Base/Core/PSRType">PSRType</a> (0..1)</td><td>Custom classification for this power system resource.</td></tr><tr><td>configurationEvent</td><td><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61968/Common/ConfigurationEvent">ConfigurationEvent</a> (0..*)</td><td></td></tr><tr><td>reportingGroup</td><td><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/Base/Core/ReportingGroup">ReportingGroup</a> (0..*)</td><td>Reporting groups to which this power system resource belongs.</td></tr><tr><td>operatingShare</td><td><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/Base/Core/OperatingShare">OperatingShare</a> (0..*)</td><td>The operating shares of this power system resource.</td></tr><tr><td>assetDatasheet</td><td><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61968/Assets/AssetInfo">AssetInfo</a> (0..1)</td><td>Datasheet information for this power system resource.</td></tr><tr><td>assets</td><td><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61968/Assets/Asset">Asset</a> (0..*)</td><td>All assets represented by this power system resource. For example, multiple conductor assets are electrically modelled as a single AC line segment.</td></tr><tr><td>psrEvents</td><td><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61968/Operations/PSREvent">PSREvent</a> (0..*)</td><td>All events associated with this power system resource.</td></tr><tr><td>operationalTags</td><td><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61968/Operations/OperationalTag">OperationalTag</a> (0..*)</td><td>All operational tags placed on this power system resource.</td></tr><tr><td>genericAction</td><td><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61968/Operations/GenericAction">GenericAction</a> (0..*)</td><td></td></tr><tr><td>clearances</td><td><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61968/Operations/ClearanceDocument">ClearanceDocument</a> (0..*)</td><td>All clearances applicable to this power system resource.</td></tr><tr><td>verificationAction</td><td><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61968/Operations/VerificationAction">VerificationAction</a> (0..*)</td><td></td></tr><tr><td>location</td><td><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61968/Common/Location">Location</a> (0..1)</td><td>Location of this power system resource.</td></tr><tr><td colspan="3" class="inherited-from"><b><i>from <a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/Base/Core/IdentifiedObject">IdentifiedObject</a></i></b></td></tr><tr><td>aliasName</td><td><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/Base/Domain/String">String</a></td><td>The aliasName is free text human readable name of the object alternative to IdentifiedObject.name. It may be non unique and may not correlate to a naming hierarchy.<br>The attribute aliasName is retained because of backwards compatibility between CIM relases. It is however recommended to replace aliasName with the Name class as aliasName is planned for retirement at a future time.</td></tr><tr><td>description</td><td><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/Base/Domain/String">String</a></td><td>The description is a free human readable text describing or naming the object. It may be non unique and may not correlate to a naming hierarchy.</td></tr><tr><td>mRID</td><td><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/Base/Domain/String">String</a></td><td>Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.<br>For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</td></tr><tr><td>name</td><td><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/Base/Domain/String">String</a></td><td>The name is any free human readable and possibly non unique text naming the object.</td></tr><tr><td>diagramObjects</td><td><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/Base/DiagramLayout/DiagramObject">DiagramObject</a> (0..*)</td><td>The diagram objects that are associated with the domain object.</td></tr><tr><td>instanceSet</td><td><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/InfIEC61970/Part303/GenericDataSet/InstanceSet">InstanceSet</a> (1)</td><td>Dataset containing the data objects.</td></tr><tr><td>names</td><td><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/Base/Core/Name">Name</a> (0..*)</td><td>All names of this identified object.</td></tr><tr><td>propertiesCIMDataObject</td><td><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/InfIEC61970/Part303/GenericDataSet/ChangeSetMember">ChangeSetMember</a> (0..1)</td><td>The single CIM data object in the appropriate dataset context.</td></tr><tr><td>targetingCIMDataObject</td><td><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/InfIEC61970/Part303/GenericDataSet/ChangeSetMember">ChangeSetMember</a> (0..*)</td><td>Data objects registered.</td></tr></tbody></table><h2 class="anchor anchorWithStickyNavbar_LWe7" id="hierarchy">Hierarchy<a href="#hierarchy" class="hash-link" aria-label="Direct link to Hierarchy" title="Direct link to Hierarchy">​</a></h2><div style="font-family:var(--ifm-font-family-monospace);white-space:pre;line-height:1.4"><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/Base/Core/IdentifiedObject">IdentifiedObject</a><br>│<br><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/Base/Core/PowerSystemResource">PowerSystemResource</a><br>│<br><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/Base/Core/ConnectivityNodeContainer">ConnectivityNodeContainer</a><br>│<br><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/Base/Core/EquipmentContainer">EquipmentContainer</a><br>│<br><a href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/Base/Wires/Line">Line</a><br>├── <b>Circuit</b><br>└── <a href="/evolve/docs/cim/cim100/TC57CIM/IEC62325/MarketOperations/MarketOpCommon/MktLine">MktLine</a></div></div></article><nav class="pagination-nav docusaurus-mt-lg" aria-label="Docs pages navigation"><a class="pagination-nav__link pagination-nav__link--prev" href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/InfIEC61970/EnergyArea/ProportionalDistributionComponent"><div class="pagination-nav__sublabel">Previous</div><div class="pagination-nav__label">ProportionalDistributionComponent</div></a><a class="pagination-nav__link pagination-nav__link--next" href="/evolve/docs/cim/cim100/TC57CIM/IEC61970/InfIEC61970/InfAvailabilityPlans/AvailablityPlan"><div class="pagination-nav__sublabel">Next</div><div class="pagination-nav__label">AvailablityPlan</div></a></nav></div></div></div></div></main></div></div><footer class="footer footer--dark"><div class="container container-fluid"><div class="footer__bottom text--center"><div class="footer__copyright">Copyright © 2026 Zeppelin Bend Pty. Ltd.</div></div></div></footer></div>
<script src="/evolve/docs/cim/assets/js/runtime~main.0a6b944c.js"></script>
<script src="/evolve/docs/cim/assets/js/main.0151cde5.js"></script>
</body>
</html>