<!doctype html><html lang=en dir=ltr class="docs-wrapper plugin-docs plugin-id-default docs-version-current docs-doc-page docs-doc-id-examples-ieee-13-node-feeder" data-has-hydrated=false><meta charset=UTF-8><meta name=generator content="Docusaurus v3.8.1"><title data-rh=true>Building an IEEE Test Feeder | Evolve Python SDK Examples</title><meta data-rh=true name=viewport content="width=device-width, initial-scale=1.0"><meta data-rh=true name=twitter:card content=summary_large_image><meta data-rh=true property=og:url content=https://zepben.github.io/evolve/docs/ewb-sdk-examples-python/next/examples-ieee-13-node-feeder><meta data-rh=true property=og:locale content=en><meta data-rh=true name=docusaurus_locale content=en><meta data-rh=true name=docsearch:language content=en><meta data-rh=true name=docsearch:project content=ewb-sdk-examples-python><meta data-rh=true name=docusaurus_version content=current><meta data-rh=true name=docusaurus_tag content=docs-default-current><meta data-rh=true name=docsearch:version content=current><meta data-rh=true name=docsearch:docusaurus_tag content=docs-default-current><meta data-rh=true property=og:title content="Building an IEEE Test Feeder | Evolve Python SDK Examples"><meta data-rh=true name=description content="Sometimes you do not want to pull a model from the EWB server, and instead want to build it locally."><meta data-rh=true property=og:description content="Sometimes you do not want to pull a model from the EWB server, and instead want to build it locally."><link data-rh=true rel=icon href=/evolve/docs/ewb-sdk-examples-python/img/favicon.ico><link data-rh=true rel=canonical href=https://zepben.github.io/evolve/docs/ewb-sdk-examples-python/next/examples-ieee-13-node-feeder><link data-rh=true rel=alternate href=https://zepben.github.io/evolve/docs/ewb-sdk-examples-python/next/examples-ieee-13-node-feeder hreflang=en><link data-rh=true rel=alternate href=https://zepben.github.io/evolve/docs/ewb-sdk-examples-python/next/examples-ieee-13-node-feeder hreflang=x-default><link data-rh=true rel=preconnect href=https://3K6D3DR52K-dsn.algolia.net crossorigin=anonymous><script data-rh=true type=application/ld+json>{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","item":"https://zepben.github.io/evolve/docs/ewb-sdk-examples-python/next/examples-ieee-13-node-feeder","name":"Building an IEEE Test Feeder","position":1}]}</script><link rel=preconnect href=https://www.google-analytics.com><link rel=preconnect href=https://www.googletagmanager.com><script async src="https://www.googletagmanager.com/gtag/js?id=G-JG9JB2RSST"></script><script>function gtag(){dataLayer.push(arguments)}window.dataLayer=window.dataLayer||[],gtag("js",new Date),gtag("config","G-JG9JB2RSST",{})</script><link rel=search type=application/opensearchdescription+xml title="Evolve Python SDK Examples" href=/evolve/docs/ewb-sdk-examples-python/opensearch.xml><link rel=stylesheet href=/evolve/docs/ewb-sdk-examples-python/assets/css/styles.05a3ff79.css><script src=/evolve/docs/ewb-sdk-examples-python/assets/js/runtime~main.6d04b632.js defer></script><script src=/evolve/docs/ewb-sdk-examples-python/assets/js/main.3ad230b5.js defer></script><body class=navigation-with-keyboard><svg xmlns=http://www.w3.org/2000/svg style="display: none;"><defs>
<symbol id=theme-svg-external-link viewBox="0 0 24 24"><path fill=currentColor d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"/></symbol>
</defs></svg>
<script>!function(){var t=function(){try{return new URLSearchParams(window.location.search).get("docusaurus-theme")}catch(t){}}()||function(){try{return window.localStorage.getItem("theme")}catch(t){}}();document.documentElement.setAttribute("data-theme",t||(window.matchMedia("(prefers-color-scheme: dark)").matches?"dark":"light")),document.documentElement.setAttribute("data-theme-choice",t||"system")}(),function(){try{for(var[t,e]of new URLSearchParams(window.location.search).entries())if(t.startsWith("docusaurus-data-")){var a=t.replace("docusaurus-data-","data-");document.documentElement.setAttribute(a,e)}}catch(t){}}()</script><div id=__docusaurus><link rel=preload as=image href=/evolve/docs/ewb-sdk-examples-python/img/logo.svg><link rel=preload as=image href=/evolve/docs/ewb-sdk-examples-python/img/logo-dark.svg><div role=region aria-label="Skip to main content"><a class=skipToContent_fXgn href=#__docusaurus_skipToContent_fallback>Skip to main content</a></div><nav aria-label=Main class="theme-layout-navbar navbar navbar--fixed-top"><div class=navbar__inner><div class="theme-layout-navbar-left navbar__items"><button aria-label="Toggle navigation bar" aria-expanded=false class="navbar__toggle clean-btn" type=button><svg width=30 height=30 viewBox="0 0 30 30" aria-hidden=true><path stroke=currentColor stroke-linecap=round stroke-miterlimit=10 stroke-width=2 d="M4 7h22M4 15h22M4 23h22"/></svg></button><a href=https://www.zepben.com/ target=_blank rel="noopener noreferrer" class=navbar__brand><div class=navbar__logo><img src=/evolve/docs/ewb-sdk-examples-python/img/logo.svg alt=Zepben class="themedComponent_mlkZ themedComponent--light_NVdE"><img src=/evolve/docs/ewb-sdk-examples-python/img/logo-dark.svg alt=Zepben class="themedComponent_mlkZ themedComponent--dark_xIcU"></div></a><a href=https://zepben.github.io/evolve/docs target=_blank rel="noopener noreferrer" class="navbar__item navbar__link">Evolve</a><a aria-current=page class="navbar__item navbar__link navbar__link--active" href=/evolve/docs/ewb-sdk-examples-python/>Docs</a></div><div class="theme-layout-navbar-right navbar__items navbar__items--right"><a class="navbar__item navbar__link" href=/evolve/docs/ewb-sdk-examples-python/release-notes>Release Notes</a><div class="navbar__item dropdown dropdown--hoverable dropdown--right"><a aria-current=page class="navbar__link active" aria-haspopup=true aria-expanded=false role=button href=/evolve/docs/ewb-sdk-examples-python/next/examples-ieee-13-node-feeder>Next</a><ul class=dropdown__menu><li><a aria-current=page class="dropdown__link dropdown__link--active" href=/evolve/docs/ewb-sdk-examples-python/next/examples-ieee-13-node-feeder>Next</a><li><a class=dropdown__link href=/evolve/docs/ewb-sdk-examples-python/0.6.0/examples-ieee-13-node-feeder>0.6.0</a><li><a class=dropdown__link href=/evolve/docs/ewb-sdk-examples-python/0.5.0/examples-ieee-13-node-feeder>0.5.0</a><li><a class=dropdown__link href=/evolve/docs/ewb-sdk-examples-python/0.2.0/examples-ieee-13-node-feeder>0.2.0</a></ul></div><a href=https://github.com/zepben/ target=_blank rel="noopener noreferrer" class="navbar__item navbar__link header-github-link" aria-label="Zepben's GitHub repository"></a><div class="toggle_vylO colorModeToggle_DEke"><button class="clean-btn toggleButton_gllP toggleButtonDisabled_aARS" type=button disabled title="system mode" aria-label="Switch between dark and light mode (currently system mode)"><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_g3eP lightToggleIcon_pyhR"><path fill=currentColor d="M12,9c1.65,0,3,1.35,3,3s-1.35,3-3,3s-3-1.35-3-3S10.35,9,12,9 M12,7c-2.76,0-5,2.24-5,5s2.24,5,5,5s5-2.24,5-5 S14.76,7,12,7L12,7z M2,13l2,0c0.55,0,1-0.45,1-1s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S1.45,13,2,13z M20,13l2,0c0.55,0,1-0.45,1-1 s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S19.45,13,20,13z M11,2v2c0,0.55,0.45,1,1,1s1-0.45,1-1V2c0-0.55-0.45-1-1-1S11,1.45,11,2z M11,20v2c0,0.55,0.45,1,1,1s1-0.45,1-1v-2c0-0.55-0.45-1-1-1C11.45,19,11,19.45,11,20z M5.99,4.58c-0.39-0.39-1.03-0.39-1.41,0 c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0s0.39-1.03,0-1.41L5.99,4.58z M18.36,16.95 c-0.39-0.39-1.03-0.39-1.41,0c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0c0.39-0.39,0.39-1.03,0-1.41 L18.36,16.95z M19.42,5.99c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06c-0.39,0.39-0.39,1.03,0,1.41 s1.03,0.39,1.41,0L19.42,5.99z M7.05,18.36c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06 c-0.39,0.39-0.39,1.03,0,1.41s1.03,0.39,1.41,0L7.05,18.36z"/></svg><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_g3eP darkToggleIcon_wfgR"><path fill=currentColor d="M9.37,5.51C9.19,6.15,9.1,6.82,9.1,7.5c0,4.08,3.32,7.4,7.4,7.4c0.68,0,1.35-0.09,1.99-0.27C17.45,17.19,14.93,19,12,19 c-3.86,0-7-3.14-7-7C5,9.07,6.81,6.55,9.37,5.51z M12,3c-4.97,0-9,4.03-9,9s4.03,9,9,9s9-4.03,9-9c0-0.46-0.04-0.92-0.1-1.36 c-0.98,1.37-2.58,2.26-4.4,2.26c-2.98,0-5.4-2.42-5.4-5.4c0-1.81,0.89-3.42,2.26-4.4C12.92,3.04,12.46,3,12,3L12,3z"/></svg><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_g3eP systemToggleIcon_QzmC"><path fill=currentColor d="m12 21c4.971 0 9-4.029 9-9s-4.029-9-9-9-9 4.029-9 9 4.029 9 9 9zm4.95-13.95c1.313 1.313 2.05 3.093 2.05 4.95s-0.738 3.637-2.05 4.95c-1.313 1.313-3.093 2.05-4.95 2.05v-14c1.857 0 3.637 0.737 4.95 2.05z"/></svg></button></div><div class=navbarSearchContainer_Bca1><button type=button class="DocSearch DocSearch-Button" aria-label="Search (Command+K)"><span class=DocSearch-Button-Container><svg width=20 height=20 class=DocSearch-Search-Icon viewBox="0 0 20 20" aria-hidden=true><path d="M14.386 14.386l4.0877 4.0877-4.0877-4.0877c-2.9418 2.9419-7.7115 2.9419-10.6533 0-2.9419-2.9418-2.9419-7.7115 0-10.6533 2.9418-2.9419 7.7115-2.9419 10.6533 0 2.9419 2.9418 2.9419 7.7115 0 10.6533z" stroke=currentColor fill=none fill-rule=evenodd stroke-linecap=round stroke-linejoin=round /></svg><span class=DocSearch-Button-Placeholder>Search</span></span><span class=DocSearch-Button-Keys></span></button></div></div></div><div role=presentation class=navbar-sidebar__backdrop></div></nav><div id=__docusaurus_skipToContent_fallback class="theme-layout-main main-wrapper mainWrapper_z2l0"><div class=docsWrapper_hBAB><button aria-label="Scroll back to top" class="clean-btn theme-back-to-top-button backToTopButton_sjWU" type=button></button><div class=docRoot_UBD9><aside class="theme-doc-sidebar-container docSidebarContainer_YfHR"><div class=sidebarViewport_aRkj><div class=sidebar_njMd><nav aria-label="Docs sidebar" class="menu thin-scrollbar menu_SIkG"><ul class="theme-doc-sidebar-menu menu__list"><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class=menu__link href=/evolve/docs/ewb-sdk-examples-python/next/>Connecting to the EWB Server</a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class=menu__link href=/evolve/docs/ewb-sdk-examples-python/next/examples-network-service-interactions>Interacting With a Network Model</a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class=menu__link href=/evolve/docs/ewb-sdk-examples-python/next/examples-examine-connectivity>Examine Connectivity of a Power Network</a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link menu__link--active" aria-current=page href=/evolve/docs/ewb-sdk-examples-python/next/examples-ieee-13-node-feeder>Building an IEEE Test Feeder</a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class=menu__link href=/evolve/docs/ewb-sdk-examples-python/next/examples-build-network-hierarchy>Building a Network Hierarchy</a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class=menu__link href=/evolve/docs/ewb-sdk-examples-python/next/examples-fetching-network-hierarchy>Fetching Network Hierarchy</a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class=menu__link href=/evolve/docs/ewb-sdk-examples-python/next/examples-fetching-network-model>Fetching Network Model</a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class=menu__link href=/evolve/docs/ewb-sdk-examples-python/next/examples-creating-and-uploading-studies>Creating and Uploading Studies</a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class=menu__link href=/evolve/docs/ewb-sdk-examples-python/next/examples-downstream-and-upstream-trace>Downstream and Upstream Tracing Use Cases</a></ul></nav></div></div></aside><main class=docMainContainer_TBSr><div class="container padding-top--md padding-bottom--lg"><div class=row><div class="col docItemCol_VOVn"><div class="theme-doc-version-banner alert alert--warning margin-bottom--md" role=alert><div>This is unreleased documentation for <!-- -->Evolve Python SDK Examples<!-- --> <b>Next</b> version.</div><div class=margin-top--md>For up-to-date documentation, see the <b><a href=/evolve/docs/ewb-sdk-examples-python/0.6.0/examples-ieee-13-node-feeder>latest version</a></b> (<!-- -->0.6.0<!-- -->).</div></div><div class=docItemContainer_Djhp><article><nav class="theme-doc-breadcrumbs breadcrumbsContainer_Z_bl" aria-label=Breadcrumbs><ul class=breadcrumbs><li class=breadcrumbs__item><a aria-label="Home page" class=breadcrumbs__link href=/evolve/docs/ewb-sdk-examples-python/><svg viewBox="0 0 24 24" class=breadcrumbHomeIcon_YNFT><path d="M10 19v-5h4v5c0 .55.45 1 1 1h3c.55 0 1-.45 1-1v-7h1.7c.46 0 .68-.57.33-.87L12.67 3.6c-.38-.34-.96-.34-1.34 0l-8.36 7.53c-.34.3-.13.87.33.87H5v7c0 .55.45 1 1 1h3c.55 0 1-.45 1-1z" fill=currentColor /></svg></a><li class="breadcrumbs__item breadcrumbs__item--active"><span class=breadcrumbs__link>Building an IEEE Test Feeder</span></ul></nav><span class="theme-doc-version-badge badge badge--secondary">Version: Next</span><div class="tocCollapsible_ETCw theme-doc-toc-mobile tocMobile_ITEo"><button type=button class="clean-btn tocCollapsibleButton_TO0P">On this page</button></div><div class="theme-doc-markdown markdown"><header><h1>Building an IEEE Test Feeder</h1></header><p>Sometimes you do not want to pull a model from the EWB server, and instead want to build it locally.
This tutorial demonstrates how to build a model locally. In this example, we will build the IEEE 13 node test feeder (shown below) using the <code>zepben.evolve</code> framework.
The detailed information about the IEEE 13 node test feeder can be found <a href=https://cmte.ieee.org/pes-testfeeders/resources/ target=_blank rel="noopener noreferrer">here</a>.</p>
<p><img decoding=async loading=lazy src=/evolve/docs/ewb-sdk-examples-python/assets/images/ieee_network-c11c00d5a474e58926c9564038e3a8f5.jpg width=1755 height=1240 class=img_ev3q></p>
<h2 class="anchor anchorWithStickyNavbar_LWe7" id=getting-started>Getting Started<a href=#getting-started class=hash-link aria-label="Direct link to Getting Started" title="Direct link to Getting Started">​</a></h2>
<p>Ensure that you have installed and imported the required dependencies.</p>
<div class="language-python codeBlockContainer_Ckt0 theme-code-block" style=--prism-color:#bfc7d5;--prism-background-color:#292d3e><div class=codeBlockContent_QJqH><pre tabindex=0 class="prism-code language-python codeBlock_bY9V thin-scrollbar" style=color:#bfc7d5;background-color:#292d3e><code class=codeBlockLines_e6Vv><span class=token-line style=color:#bfc7d5><span class="token keyword" style=font-style:italic>from</span><span class="token plain"> typing </span><span class="token keyword" style=font-style:italic>import</span><span class="token plain"> Tuple</span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain"></span><span class="token keyword" style=font-style:italic>import</span><span class="token plain"> numpy</span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain"></span><span class="token keyword" style=font-style:italic>from</span><span class="token plain"> zepben</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">evolve </span><span class="token keyword" style=font-style:italic>import</span><span class="token plain"> AcLineSegment</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> Disconnector</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> PowerTransformer</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> TransformerFunctionKind</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> NetworkService</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> PowerTransformerEnd</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> EnergyConsumer</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> \</span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">    PerLengthSequenceImpedance</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> EnergyConsumerPhase</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> SinglePhaseKind</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> LinearShuntCompensator</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ShuntCompensatorInfo</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> Feeder</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> \</span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">    LvFeeder</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> BaseVoltage</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> Breaker</span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">__all__ </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> </span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token string" style="color:rgb(195, 232, 141)">"network"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><br></span></code></pre></div></div>
<p>Also ensure that you have correctly defined the constants <code>METRES_PER_FOOT</code> and <code>FEET_PER_MILE</code>.
In this example, the constant named METRES_PER_FOOT is defined with a value of 0.3048. This constant represents the conversion factor from feet to meters, and will be used later in the code when setting the lengths of various power lines in the network model.
The constant named FEET_PER_MILE is defined with a value of 5280. This constant represents the number of feet in a mile. It is used in the calculation of per-meter impedance values for the power lines in the network model.</p>
<div class="language-python codeBlockContainer_Ckt0 theme-code-block" style=--prism-color:#bfc7d5;--prism-background-color:#292d3e><div class=codeBlockContent_QJqH><pre tabindex=0 class="prism-code language-python codeBlock_bY9V thin-scrollbar" style=color:#bfc7d5;background-color:#292d3e><code class=codeBlockLines_e6Vv><span class=token-line style=color:#bfc7d5><span class="token plain">FEET_PER_MILE </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> </span><span class="token number" style="color:rgb(247, 140, 108)">5280</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">METRES_PER_FOOT </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> </span><span class="token number" style="color:rgb(247, 140, 108)">0.3048</span><br></span></code></pre></div></div>
<h2 class="anchor anchorWithStickyNavbar_LWe7" id=define-base-voltages>Define Base Voltages<a href=#define-base-voltages class=hash-link aria-label="Direct link to Define Base Voltages" title="Direct link to Define Base Voltages">​</a></h2>
<p>We define base voltages for medium voltage (mv) and low voltage (lv).
These are crucial for specifying the nominal voltage of various components in the network.
The medium and low voltages of the IEEE 13 node network are defined at 4.16kV and 0.48kV, respectively.</p>
<div class="language-python codeBlockContainer_Ckt0 theme-code-block" style=--prism-color:#bfc7d5;--prism-background-color:#292d3e><div class=codeBlockContent_QJqH><pre tabindex=0 class="prism-code language-python codeBlock_bY9V thin-scrollbar" style=color:#bfc7d5;background-color:#292d3e><code class=codeBlockLines_e6Vv><span class=token-line style=color:#bfc7d5><span class="token plain">mv </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> BaseVoltage</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"mv"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> nominal_voltage</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">4_160</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">lv </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> BaseVoltage</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"lv"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> nominal_voltage</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">480</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><br></span></code></pre></div></div>
<h2 class="anchor anchorWithStickyNavbar_LWe7" id=create-equipment-and-terminals>Create Equipment and Terminals<a href=#create-equipment-and-terminals class=hash-link aria-label="Direct link to Create Equipment and Terminals" title="Direct link to Create Equipment and Terminals">​</a></h2>
<p>In this step, we will create instances of various electrical equipment such as Power Transformers, Power Transformer Ends, AC Line Segments, Disconnectors, Energy Consumers, Energy Consumer Phases, Liner Shunt Compensators, and Terminals.
Each piece of equipment is assigned a unique identifier (mRID), and terminals are created for each equipment to associate connectivity (later in this tutorial).
For more details about creating specific power system equipment and terminals, refer to the <a href=/evolve/docs/ewb-sdk-examples-python/next/examples-examine-connectivity>Examine Connectivity of a Power Network</a> tutorial.</p>
<ul>
<li>Create the Voltage Regulator</li>
</ul>
<p>Note that we will use the PowerTransformer class to create a Power Transformer and then select the function as <code>TransformerFunctionKind.voltageRegulator</code> to create a Voltage Regulator.
For each Power Transformer you create, you will need to also create the Power Transformer Ends to associate the primary and secondary winding details about the transformer. For example, for a two-winding transformer, you will need to create two ends (a primary and a secondary end).</p>
<div class="language-python codeBlockContainer_Ckt0 theme-code-block" style=--prism-color:#bfc7d5;--prism-background-color:#292d3e><div class=codeBlockContent_QJqH><pre tabindex=0 class="prism-code language-python codeBlock_bY9V thin-scrollbar" style=color:#bfc7d5;background-color:#292d3e><code class=codeBlockLines_e6Vv><span class=token-line style=color:#bfc7d5><span class="token plain">vr_650_632_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> vr_650_632_t2 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"vr_650_632_t1"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"vr_650_632_t2"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">vr_650_632_e1 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> PowerTransformerEnd</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"vr_650_632_e1"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> terminal</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">vr_650_632_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> rated_u</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">mv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">nominal_voltage</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">vr_650_632_e2 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> PowerTransformerEnd</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"vr_650_632_e2"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> terminal</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">vr_650_632_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> rated_u</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">mv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">nominal_voltage</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">vr_650_632 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> PowerTransformer</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"vr_650_632"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> function</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">TransformerFunctionKind</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">voltageRegulator</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> terminals</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">vr_650_632_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> vr_650_632_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">                              power_transformer_ends</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">vr_650_632_e1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> vr_650_632_e2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><br></span></code></pre></div></div>
<ul>
<li>Create AC Line Segments</li>
</ul>
<div class="language-python codeBlockContainer_Ckt0 theme-code-block" style=--prism-color:#bfc7d5;--prism-background-color:#292d3e><div class=codeBlockContent_QJqH><pre tabindex=0 class="prism-code language-python codeBlock_bY9V thin-scrollbar" style=color:#bfc7d5;background-color:#292d3e><code class=codeBlockLines_e6Vv><span class=token-line style=color:#bfc7d5><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic"># Line 632 to 645</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">l_632_645_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_632_645_t2 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"l_632_645_t1"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">BCN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"l_632_645_t2"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">BCN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">l_632_645 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> AcLineSegment</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"l_632_645"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> length</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">500</span><span class="token plain"> </span><span class="token operator" style="color:rgb(137, 221, 255)">*</span><span class="token plain"> METRES_PER_FOOT</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> terminals</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">l_632_645_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_632_645_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> base_voltage</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">mv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain"></span><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic"># Line 632 to 633</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">l_632_633_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_632_633_t2 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"l_632_633_t1"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">ABCN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"l_632_633_t2"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">ABCN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">l_632_633 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> AcLineSegment</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"l_632_633"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> length</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">500</span><span class="token plain"> </span><span class="token operator" style="color:rgb(137, 221, 255)">*</span><span class="token plain"> METRES_PER_FOOT</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> terminals</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">l_632_633_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_632_633_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> base_voltage</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">mv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain"></span><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic"># Line 645 to 646</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">l_645_646_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_645_646_t2 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"l_645_646_t1"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">BCN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"l_645_646_t2"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">BCN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">l_645_646 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> AcLineSegment</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"l_645_646"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> length</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">300</span><span class="token plain"> </span><span class="token operator" style="color:rgb(137, 221, 255)">*</span><span class="token plain"> METRES_PER_FOOT</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> terminals</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">l_645_646_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_645_646_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> base_voltage</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">mv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain"></span><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic"># Line 650 to 632</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">l_650_632_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_650_632_t2 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"l_650_632_t1"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">ABCN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"l_650_632_t2"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">ABCN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">l_650_632 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> AcLineSegment</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"l_650_632"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> length</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">2000</span><span class="token plain"> </span><span class="token operator" style="color:rgb(137, 221, 255)">*</span><span class="token plain"> METRES_PER_FOOT</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> terminals</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">l_650_632_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_650_632_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> base_voltage</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">mv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain"></span><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic"># Line 684 to 652</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">l_684_652_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_684_652_t2 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"l_684_652_t1"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">AN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"l_684_652_t2"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">AN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">l_684_652 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> AcLineSegment</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"l_684_652"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> length</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">800</span><span class="token plain"> </span><span class="token operator" style="color:rgb(137, 221, 255)">*</span><span class="token plain"> METRES_PER_FOOT</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> terminals</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">l_684_652_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_684_652_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> base_voltage</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">mv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain"></span><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic"># Line 632 to 671</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">l_632_671_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_632_671_t2 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"l_632_671_t1"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">ABCN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"l_632_671_t2"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">ABCN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">l_632_671 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> AcLineSegment</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"l_632_671"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> length</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">2000</span><span class="token plain"> </span><span class="token operator" style="color:rgb(137, 221, 255)">*</span><span class="token plain"> METRES_PER_FOOT</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> terminals</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">l_632_671_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_632_671_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> base_voltage</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">mv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain"></span><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic"># Line 671 to 684</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">l_671_684_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_671_684_t2 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"l_671_684_t1"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">ACN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"l_671_684_t2"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">ACN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">l_671_684 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> AcLineSegment</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"l_671_684"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> length</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">300</span><span class="token plain"> </span><span class="token operator" style="color:rgb(137, 221, 255)">*</span><span class="token plain"> METRES_PER_FOOT</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> terminals</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">l_671_684_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_671_684_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> base_voltage</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">mv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain"></span><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic"># Line 671 to 680</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">l_671_680_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_671_680_t2 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"l_671_680_t1"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">ABCN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"l_671_680_t2"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">ABCN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">l_671_680 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> AcLineSegment</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"l_671_680"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> length</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">1000</span><span class="token plain"> </span><span class="token operator" style="color:rgb(137, 221, 255)">*</span><span class="token plain"> METRES_PER_FOOT</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> terminals</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">l_671_680_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_671_680_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> base_voltage</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">mv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain"></span><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic"># Line 684 to 611</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">l_684_611_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_684_611_t2 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"l_684_611_t1"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">CN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"l_684_611_t2"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">CN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">l_684_611 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> AcLineSegment</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"l_684_611"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> length</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">300</span><span class="token plain"> </span><span class="token operator" style="color:rgb(137, 221, 255)">*</span><span class="token plain"> METRES_PER_FOOT</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> terminals</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">l_684_611_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_684_611_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> base_voltage</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">mv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain"></span><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic"># Line 692 to 675</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">l_692_675_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_692_675_t2 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"l_692_675_t1"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">ABCN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"l_692_675_t2"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">ABCN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">l_692_675 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> AcLineSegment</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"l_692_675"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> length</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">500</span><span class="token plain"> </span><span class="token operator" style="color:rgb(137, 221, 255)">*</span><span class="token plain"> METRES_PER_FOOT</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> terminals</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">l_692_675_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_692_675_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> base_voltage</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">mv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><br></span></code></pre></div></div>
<ul>
<li>Create Power Transformers and Power Transformer Ends</li>
</ul>
<div class="language-python codeBlockContainer_Ckt0 theme-code-block" style=--prism-color:#bfc7d5;--prism-background-color:#292d3e><div class=codeBlockContent_QJqH><pre tabindex=0 class="prism-code language-python codeBlock_bY9V thin-scrollbar" style=color:#bfc7d5;background-color:#292d3e><code class=codeBlockLines_e6Vv><span class=token-line style=color:#bfc7d5><span class="token plain">tx_633_634_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> tx_633_634_t2 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"tx_633_634_t1"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">ABCN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"tx_633_634_t2"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">ABCN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">tx_633_634_e1 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> PowerTransformerEnd</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"tx_633_634_e1"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> terminal</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">tx_633_634_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> rated_u</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">mv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">nominal_voltage</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">tx_633_634_e2 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> PowerTransformerEnd</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"tx_633_634_e2"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> terminal</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">tx_633_634_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> rated_u</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">lv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">nominal_voltage</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">tx_633_634 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> PowerTransformer</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"tx_633_634"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> terminals</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">tx_633_634_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> tx_633_634_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> power_transformer_ends</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">tx_633_634_e1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> tx_633_634_e2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><br></span></code></pre></div></div>
<ul>
<li>Create the Disconnector (Switch)</li>
</ul>
<div class="language-python codeBlockContainer_Ckt0 theme-code-block" style=--prism-color:#bfc7d5;--prism-background-color:#292d3e><div class=codeBlockContent_QJqH><pre tabindex=0 class="prism-code language-python codeBlock_bY9V thin-scrollbar" style=color:#bfc7d5;background-color:#292d3e><code class=codeBlockLines_e6Vv><span class=token-line style=color:#bfc7d5><span class="token plain">sw_671_692_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> sw_671_692_t2 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"sw_671_692_t1"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">ABCN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"sw_671_692_t2"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">ABCN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">sw_671_692 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> Disconnector</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"sw_671_692"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> terminals</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">sw_671_692_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> sw_671_692_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> base_voltage</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">mv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><br></span></code></pre></div></div>
<ul>
<li>Create Shunt Compensators</li>
</ul>
<div class="language-python codeBlockContainer_Ckt0 theme-code-block" style=--prism-color:#bfc7d5;--prism-background-color:#292d3e><div class=codeBlockContent_QJqH><pre tabindex=0 class="prism-code language-python codeBlock_bY9V thin-scrollbar" style=color:#bfc7d5;background-color:#292d3e><code class=codeBlockLines_e6Vv><span class=token-line style=color:#bfc7d5><span class="token plain">lsc_675_t</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"lsc_675_t1"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">ABCN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">lsc_675_info </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> ShuntCompensatorInfo</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"lsc_675_info"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> rated_voltage</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">4160</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> rated_current</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">48.077</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> rated_reactive_power</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">200000</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">lsc_675 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> LinearShuntCompensator</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"lsc_675"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> terminals</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">lsc_675_t</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> asset_info</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">lsc_675_info</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">lsc_611_t </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"lsc_611_t1"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">CN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">lsc_611_info </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> ShuntCompensatorInfo</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"lsc_611_info"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> rated_voltage</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">4160</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> rated_current</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">24.048</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> rated_reactive_power</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">100000</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">lsc_611 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> LinearShuntCompensator</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"lsc_611"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> terminals</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">lsc_611_t</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> asset_info</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">lsc_611_info</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><br></span></code></pre></div></div>
<ul>
<li>Create Energy Consumers and Energy Consumer Phases</li>
</ul>
<p>Note that you will need specify the phases for the EnergyConsumer. EnergyConsumerPhase is a single phase of an energy consumer, which takes the following arguments.</p>
<blockquote>
<ul>
<li>phase: SinglePhaseKind = SinglePhaseKind.X - Phase of this energy consumer component.</li>
<li>p: Optional[float] = None - Active power of the load.</li>
<li>q: Optional[float] = None - Reactive power of the load.</li>
<li>p_fixed: Optional[float] = None - Active power of the load that is a fixed quantity.</li>
<li>q_fixed: Optional[float] = None - Reactive power of the load that is a fixed quantity.</li>
</ul>
</blockquote>
<div class="language-python codeBlockContainer_Ckt0 theme-code-block" style=--prism-color:#bfc7d5;--prism-background-color:#292d3e><div class=codeBlockContent_QJqH><pre tabindex=0 class="prism-code language-python codeBlock_bY9V thin-scrollbar" style=color:#bfc7d5;background-color:#292d3e><code class=codeBlockLines_e6Vv><span class=token-line style=color:#bfc7d5><span class="token plain">ec_634_t </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_634_t"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">ABCN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_634_pha </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumerPhase</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_634_pha"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phase</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">SinglePhaseKind</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">A</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> p_fixed</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">160000</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> q_fixed</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">110000</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_634_phb </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumerPhase</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_634_phb"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phase</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">SinglePhaseKind</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">B</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> p_fixed</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">120000</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> q_fixed</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">90000</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_634_phc </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumerPhase</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_634_phc"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phase</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">SinglePhaseKind</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">C</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> p_fixed</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">120000</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> q_fixed</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">90000</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_634 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumer</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_634"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> terminals</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">ec_634_t</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> energy_consumer_phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">ec_634_pha</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_634_phb</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_634_phc</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> base_voltage</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">lv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_645_t </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_645_t"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">ABCN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_645_pha </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumerPhase</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_645_pha"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phase</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">SinglePhaseKind</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">A</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> p_fixed</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">0</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> q_fixed</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">0</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_645_phb </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumerPhase</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_645_phb"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phase</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">SinglePhaseKind</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">B</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> p_fixed</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">170000</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> q_fixed</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">125000</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_645_phc </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumerPhase</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_645_phc"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phase</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">SinglePhaseKind</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">C</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> p_fixed</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">0</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> q_fixed</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">0</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_645 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumer</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_645"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> terminals</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">ec_645_t</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> energy_consumer_phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">ec_645_pha</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_645_phb</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_645_phc</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> base_voltage</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">mv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_646_t </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_646_t"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">ABC</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_646_pha </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumerPhase</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_646_pha"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phase</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">SinglePhaseKind</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">A</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> p</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">0</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> q</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">0</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_646_phb </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumerPhase</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_646_phb"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phase</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">SinglePhaseKind</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">B</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> p</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">230000</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> q</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">132000</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_646_phc </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumerPhase</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_646_phc"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phase</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">SinglePhaseKind</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">C</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> p</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">0</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> q</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">0</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_646 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumer</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_646"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> terminals</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">ec_646_t</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> energy_consumer_phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">ec_646_pha</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_646_phb</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_646_phc</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> base_voltage</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">mv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_652_t </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_652_t"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">ABCN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_652_pha </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumerPhase</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_652_pha"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phase</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">SinglePhaseKind</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">A</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> p</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">128000</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> q</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">86000</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_652_phb </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumerPhase</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_652_phb"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phase</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">SinglePhaseKind</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">B</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> p</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">0</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> q</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">0</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_652_phc </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumerPhase</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_652_phc"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phase</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">SinglePhaseKind</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">C</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> p</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">0</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> q</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">0</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_652 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumer</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_652"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> terminals</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">ec_652_t</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> energy_consumer_phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">ec_652_pha</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_652_phb</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_652_phc</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> base_voltage</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">mv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_671_t </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_671_t"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">ABC</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_671_pha </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumerPhase</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_671_pha"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phase</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">SinglePhaseKind</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">A</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> p_fixed</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">385000</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> q_fixed</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">220000</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_671_phb </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumerPhase</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_671_phb"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phase</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">SinglePhaseKind</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">B</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> p_fixed</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">385000</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> q_fixed</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">220000</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_671_phc </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumerPhase</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_671_phc"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phase</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">SinglePhaseKind</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">C</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> p_fixed</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">385000</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> q_fixed</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">220000</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_671 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumer</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_671"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> terminals</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">ec_671_t</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> energy_consumer_phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">ec_671_pha</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_671_phb</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_671_phc</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> base_voltage</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">mv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_675_t </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_675_t"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">ABCN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_675_pha </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumerPhase</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_675_pha"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phase</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">SinglePhaseKind</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">A</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> p_fixed</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">485000</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> q_fixed</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">190000</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_675_phb </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumerPhase</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_675_phb"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phase</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">SinglePhaseKind</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">B</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> p_fixed</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">68000</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> q_fixed</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">60000</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_675_phc </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumerPhase</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_675_phc"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phase</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">SinglePhaseKind</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">C</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> p_fixed</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">290000</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> q_fixed</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">212000</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_675 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumer</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_675"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> terminals</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">ec_675_t</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> energy_consumer_phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">ec_675_pha</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_675_phb</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_675_phc</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> base_voltage</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">mv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_692_t </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_692_t"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">ABC</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_692_pha </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumerPhase</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_692_pha"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phase</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">SinglePhaseKind</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">A</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> p</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">0</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> q</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">0</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_692_phb </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumerPhase</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_692_phb"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phase</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">SinglePhaseKind</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">B</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> p</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">0</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> q</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">0</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_692_phc </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumerPhase</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_692_phc"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phase</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">SinglePhaseKind</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">C</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> p</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">170000</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> q</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">151000</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_692 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumer</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_692"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> terminals</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">ec_692_t</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> energy_consumer_phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">ec_692_pha</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_692_phb</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_692_phc</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> base_voltage</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">mv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_611_t </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> Terminal</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_611_t"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">PhaseCode</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">ABCN</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_611_pha </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumerPhase</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_611_pha"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phase</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">SinglePhaseKind</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">A</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> p</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">0</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> q</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">0</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_611_phb </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumerPhase</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_611_phb"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phase</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">SinglePhaseKind</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">B</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> p</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">0</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> q</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">0</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_611_phc </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumerPhase</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_611_phc"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> phase</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">SinglePhaseKind</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">C</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> p</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">170000</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> q</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">80000</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">ec_611 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> EnergyConsumer</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"ec_611"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> terminals</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">ec_611_t</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> energy_consumer_phases</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">ec_611_pha</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_611_phb</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_611_phc</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> base_voltage</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">mv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><br></span></code></pre></div></div>
<h2 class="anchor anchorWithStickyNavbar_LWe7" id=set-line-impedance>Set Line Impedance<a href=#set-line-impedance class=hash-link aria-label="Direct link to Set Line Impedance" title="Direct link to Set Line Impedance">​</a></h2>
<p>Now, you need to assign per length sequence impedance to the lines in the network.
These impedance's represent the electrical characteristics of the lines.
The impedance data for lines are represented as line impedance matrices by IEEE.
Hence, the following function is used to convert the line impedance matrices to sequence impedance and admittance parameters per unit length (supported format by the <code>PerLengthSequenceImpedance</code> class).</p>
<div class="language-python codeBlockContainer_Ckt0 theme-code-block" style=--prism-color:#bfc7d5;--prism-background-color:#292d3e><div class=codeBlockContent_QJqH><pre tabindex=0 class="prism-code language-python codeBlock_bY9V thin-scrollbar" style=color:#bfc7d5;background-color:#292d3e><code class=codeBlockLines_e6Vv><span class=token-line style=color:#bfc7d5><span class="token keyword" style=font-style:italic>def</span><span class="token plain"> </span><span class="token function" style="color:rgb(130, 170, 255)">plsi_from_z_per_mile</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token punctuation" style="color:rgb(199, 146, 234)">:</span><span class="token plain"> </span><span class="token builtin" style="color:rgb(130, 170, 255)">str</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token operator" style="color:rgb(137, 221, 255)">*</span><span class="token plain">impedances</span><span class="token punctuation" style="color:rgb(199, 146, 234)">:</span><span class="token plain"> Tuple</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token builtin" style="color:rgb(130, 170, 255)">float</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token builtin" style="color:rgb(130, 170, 255)">float</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">:</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">    r_per_metre</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> x_per_metre </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> numpy</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">mean</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">impedances</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> axis</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token number" style="color:rgb(247, 140, 108)">0</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"> </span><span class="token operator" style="color:rgb(137, 221, 255)">/</span><span class="token plain"> </span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">METRES_PER_FOOT </span><span class="token operator" style="color:rgb(137, 221, 255)">*</span><span class="token plain"> FEET_PER_MILE</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">    </span><span class="token keyword" style=font-style:italic>return</span><span class="token plain"> PerLengthSequenceImpedance</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">mrid</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> r</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">r_per_metre</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> x</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">x_per_metre</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><br></span></code></pre></div></div>
<p>Using the above function, convert the IEEE line impedance matrix configurations to sequence impedance and admittance parameters per unit length, as follows.</p>
<div class="language-python codeBlockContainer_Ckt0 theme-code-block" style=--prism-color:#bfc7d5;--prism-background-color:#292d3e><div class=codeBlockContent_QJqH><pre tabindex=0 class="prism-code language-python codeBlock_bY9V thin-scrollbar" style=color:#bfc7d5;background-color:#292d3e><code class=codeBlockLines_e6Vv><span class=token-line style=color:#bfc7d5><span class="token plain">plsi_601 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> plsi_from_z_per_mile</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token string" style="color:rgb(195, 232, 141)">"plsi_601"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token number" style="color:rgb(247, 140, 108)">0.3465</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token number" style="color:rgb(247, 140, 108)">1.0179</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token number" style="color:rgb(247, 140, 108)">0.3375</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token number" style="color:rgb(247, 140, 108)">1.0478</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token number" style="color:rgb(247, 140, 108)">0.3414</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token number" style="color:rgb(247, 140, 108)">1.0348</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">plsi_602 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> plsi_from_z_per_mile</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token string" style="color:rgb(195, 232, 141)">"plsi_602"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token number" style="color:rgb(247, 140, 108)">0.7526</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token number" style="color:rgb(247, 140, 108)">1.1814</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token number" style="color:rgb(247, 140, 108)">0.7475</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token number" style="color:rgb(247, 140, 108)">1.1983</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token number" style="color:rgb(247, 140, 108)">0.7436</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token number" style="color:rgb(247, 140, 108)">1.2112</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">plsi_603 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> plsi_from_z_per_mile</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token string" style="color:rgb(195, 232, 141)">"plsi_603"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token number" style="color:rgb(247, 140, 108)">1.3294</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token number" style="color:rgb(247, 140, 108)">1.3471</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token number" style="color:rgb(247, 140, 108)">1.3238</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token number" style="color:rgb(247, 140, 108)">1.3569</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">plsi_604 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> plsi_from_z_per_mile</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token string" style="color:rgb(195, 232, 141)">"plsi_604"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token number" style="color:rgb(247, 140, 108)">1.3238</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token number" style="color:rgb(247, 140, 108)">1.3569</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token number" style="color:rgb(247, 140, 108)">1.3294</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token number" style="color:rgb(247, 140, 108)">1.3471</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">plsi_605 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> plsi_from_z_per_mile</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token string" style="color:rgb(195, 232, 141)">"plsi_605"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token number" style="color:rgb(247, 140, 108)">1.3292</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token number" style="color:rgb(247, 140, 108)">1.3475</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">plsi_606 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> plsi_from_z_per_mile</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token string" style="color:rgb(195, 232, 141)">"plsi_606"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token number" style="color:rgb(247, 140, 108)">0.7982</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token number" style="color:rgb(247, 140, 108)">0.4463</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token number" style="color:rgb(247, 140, 108)">0.7891</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token number" style="color:rgb(247, 140, 108)">0.4041</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token number" style="color:rgb(247, 140, 108)">0.7982</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token number" style="color:rgb(247, 140, 108)">0.4463</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">plsi_607 </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> plsi_from_z_per_mile</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token string" style="color:rgb(195, 232, 141)">"plsi_607"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token number" style="color:rgb(247, 140, 108)">1.3425</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token number" style="color:rgb(247, 140, 108)">0.5124</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><br></span></code></pre></div></div>
<p>Assign the per length sequence impedance to the lines, as follows.</p>
<div class="language-python codeBlockContainer_Ckt0 theme-code-block" style=--prism-color:#bfc7d5;--prism-background-color:#292d3e><div class=codeBlockContent_QJqH><pre tabindex=0 class="prism-code language-python codeBlock_bY9V thin-scrollbar" style=color:#bfc7d5;background-color:#292d3e><code class=codeBlockLines_e6Vv><span class=token-line style=color:#bfc7d5><span class="token plain">l_632_645</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">per_length_sequence_impedance </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> plsi_603</span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">l_632_633</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">per_length_sequence_impedance </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> plsi_602</span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">l_645_646</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">per_length_sequence_impedance </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> plsi_603</span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">l_650_632</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">per_length_sequence_impedance </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> plsi_601</span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">l_684_652</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">per_length_sequence_impedance </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> plsi_607</span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">l_632_671</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">per_length_sequence_impedance </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> plsi_601</span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">l_671_684</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">per_length_sequence_impedance </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> plsi_604</span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">l_671_680</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">per_length_sequence_impedance </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> plsi_601</span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">l_684_611</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">per_length_sequence_impedance </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> plsi_605</span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">l_692_675</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">per_length_sequence_impedance </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> plsi_606</span><br></span></code></pre></div></div>
<h2 class="anchor anchorWithStickyNavbar_LWe7" id=define-containers>Define Containers<a href=#define-containers class=hash-link aria-label="Direct link to Define Containers" title="Direct link to Define Containers">​</a></h2>
<p>The next step is to define the containers to represent the high-voltage and low-voltage feeders in the network.
These containers help organize and manage different sections of the electrical system.</p>
<div class="language-python codeBlockContainer_Ckt0 theme-code-block" style=--prism-color:#bfc7d5;--prism-background-color:#292d3e><div class=codeBlockContent_QJqH><pre tabindex=0 class="prism-code language-python codeBlock_bY9V thin-scrollbar" style=color:#bfc7d5;background-color:#292d3e><code class=codeBlockLines_e6Vv><span class=token-line style=color:#bfc7d5><span class="token plain">hv_fdr </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> Feeder</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"hv_fdr"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> normal_head_terminal</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">br_650_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">lv_fdr </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> LvFeeder</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">mrid</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token string" style="color:rgb(195, 232, 141)">"lv_fdr"</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> normal_head_terminal</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">tx_633_634_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><br></span></code></pre></div></div>
<h2 class="anchor anchorWithStickyNavbar_LWe7" id=build-network-model>Build Network Model<a href=#build-network-model class=hash-link aria-label="Direct link to Build Network Model" title="Direct link to Build Network Model">​</a></h2>
<p>In this step, we create a <code>NetworkService</code> instance and add all the created equipment and terminals to it.
This step essentially assembles the entire network.</p>
<div class="language-python codeBlockContainer_Ckt0 theme-code-block" style=--prism-color:#bfc7d5;--prism-background-color:#292d3e><div class=codeBlockContent_QJqH><pre tabindex=0 class="prism-code language-python codeBlock_bY9V thin-scrollbar" style=color:#bfc7d5;background-color:#292d3e><code class=codeBlockLines_e6Vv><span class=token-line style=color:#bfc7d5><span class="token plain">network </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> NetworkService</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain"></span><span class="token keyword" style=font-style:italic>for</span><span class="token plain"> io </span><span class="token keyword" style=font-style:italic>in</span><span class="token plain"> </span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">vr_650_632</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> vr_650_632_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> vr_650_632_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> vr_650_632_e1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> vr_650_632_e2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_632_645</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_632_645_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_632_645_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">           l_632_633</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_632_633_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_632_633_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> tx_633_634</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> tx_633_634_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> tx_633_634_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> tx_633_634_e1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> tx_633_634_e2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_645_646</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_645_646_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_645_646_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">           l_650_632</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_650_632_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_650_632_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_684_652</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_684_652_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_684_652_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_632_671</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_632_671_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_632_671_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_671_684</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_671_684_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">           l_671_684_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_671_680</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_671_680_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_671_680_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> sw_671_692</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> sw_671_692_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> sw_671_692_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_684_611</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_684_611_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_684_611_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_692_675</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">           l_692_675_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_692_675_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_634_t</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_634_pha</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_634_phb</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_634_phc</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_634</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_645_t</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_645_pha</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_645_phb</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_645_phc</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_645</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_646_t</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">           ec_646_pha</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_646_phb</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_646_phc</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_646</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_652_t</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_652_pha</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_652_phb</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_652_phc</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_652</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_671_t</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_671_pha</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_671_phb</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_671_phc</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">           ec_671</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_675_t</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_675_pha</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_675_phb</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_675_phc</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_675</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_692_t</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_692_pha</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_692_phb</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_692_phc</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_692</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_611_t</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_611_pha</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_611_phb</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">           ec_611_phc</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_611</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> lsc_675_t</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> lsc_675_info</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> lsc_675</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> lsc_611_t</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> lsc_611_info</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> lsc_611</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> plsi_601</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> plsi_602</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> plsi_603</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> plsi_604</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> plsi_605</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> plsi_606</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">           plsi_607</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> hv_fdr</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> lv_fdr</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> mv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> lv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">:</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">    network</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">add</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">io</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><br></span></code></pre></div></div>
<h2 class="anchor anchorWithStickyNavbar_LWe7" id=connect-terminals>Connect Terminals<a href=#connect-terminals class=hash-link aria-label="Direct link to Connect Terminals" title="Direct link to Connect Terminals">​</a></h2>
<p>The final step is to connect the terminals of different equipment to form the complete electrical network. This involves establishing the physical connections between various components (as shown in the single line diagram above).</p>
<div class="language-python codeBlockContainer_Ckt0 theme-code-block" style=--prism-color:#bfc7d5;--prism-background-color:#292d3e><div class=codeBlockContent_QJqH><pre tabindex=0 class="prism-code language-python codeBlock_bY9V thin-scrollbar" style=color:#bfc7d5;background-color:#292d3e><code class=codeBlockLines_e6Vv><span class=token-line style=color:#bfc7d5><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic"># Complete 650-632 regulator + line</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">network</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">connect_terminals</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">vr_650_632_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_650_632_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain"></span><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic"># Node 611</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">network</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">connect_terminals</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">l_684_611_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> lsc_611_t</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">network</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">connect_terminals</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">l_684_611_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_611_t</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain"></span><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic"># Node 632</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">network</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">connect_terminals</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">l_650_632_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_632_633_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">network</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">connect_terminals</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">l_650_632_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_632_645_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">network</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">connect_terminals</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">l_650_632_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_632_671_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain"></span><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic"># Node 633</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">network</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">connect_terminals</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">l_632_633_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> tx_633_634_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain"></span><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic"># Node 634</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">network</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">connect_terminals</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">tx_633_634_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_634_t</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain"></span><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic"># Node 645</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">network</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">connect_terminals</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">l_632_645_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_645_646_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">network</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">connect_terminals</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">l_632_645_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_645_t</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain"></span><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic"># Node 646</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">network</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">connect_terminals</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">l_645_646_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_646_t</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain"></span><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic"># Node 650</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">network</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">connect_terminals</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">br_650_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> vr_650_632_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain"></span><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic"># Node 652</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">network</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">connect_terminals</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">l_684_652_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_652_t</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain"></span><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic"># Node 671</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">network</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">connect_terminals</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">l_632_671_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_671_680_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">network</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">connect_terminals</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">l_632_671_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_671_684_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">network</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">connect_terminals</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">l_632_671_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> sw_671_692_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">network</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">connect_terminals</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">l_632_671_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_671_t</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain"></span><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic"># Node 675</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">network</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">connect_terminals</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">l_692_675_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> lsc_675_t</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">network</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">connect_terminals</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">l_692_675_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_675_t</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain"></span><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic"># Node 684</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">network</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">connect_terminals</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">l_671_684_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_684_611_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">network</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">connect_terminals</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">l_671_684_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_684_652_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain" style=display:inline-block></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain"></span><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic"># Node 692</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">network</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">connect_terminals</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">sw_671_692_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> l_692_675_t1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class=token-line style=color:#bfc7d5><span class="token plain">network</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">connect_terminals</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">sw_671_692_t2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ec_692_t</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><br></span></code></pre></div></div></div></article><nav class="docusaurus-mt-lg pagination-nav" aria-label="Docs pages"><a class="pagination-nav__link pagination-nav__link--prev" href=/evolve/docs/ewb-sdk-examples-python/next/examples-examine-connectivity><div class=pagination-nav__sublabel>Previous</div><div class=pagination-nav__label>Examine Connectivity of a Power Network</div></a><a class="pagination-nav__link pagination-nav__link--next" href=/evolve/docs/ewb-sdk-examples-python/next/examples-build-network-hierarchy><div class=pagination-nav__sublabel>Next</div><div class=pagination-nav__label>Building a Network Hierarchy</div></a></nav></div></div><div class="col col--3"><div class="tableOfContents_bqdL thin-scrollbar theme-doc-toc-desktop"><ul class="table-of-contents table-of-contents__left-border"><li><a href=#getting-started class="table-of-contents__link toc-highlight">Getting Started</a><li><a href=#define-base-voltages class="table-of-contents__link toc-highlight">Define Base Voltages</a><li><a href=#create-equipment-and-terminals class="table-of-contents__link toc-highlight">Create Equipment and Terminals</a><li><a href=#set-line-impedance class="table-of-contents__link toc-highlight">Set Line Impedance</a><li><a href=#define-containers class="table-of-contents__link toc-highlight">Define Containers</a><li><a href=#build-network-model class="table-of-contents__link toc-highlight">Build Network Model</a><li><a href=#connect-terminals class="table-of-contents__link toc-highlight">Connect Terminals</a></ul></div></div></div></div></main></div></div></div><footer class="theme-layout-footer footer footer--dark"><div class="container container-fluid"><div class="footer__bottom text--center"><div class=footer__copyright>Copyright © 2026 Zeppelin Bend Pty. Ltd.</div></div></div></footer></div>