<!doctype html>
<html lang="en" dir="ltr" class="docs-wrapper docs-doc-page docs-version-current plugin-docs plugin-id-default docs-doc-id-voltage-line-upgrade-candidate-generation">
<head>
<meta charset="UTF-8">
<meta name="generator" content="Docusaurus v2.3.1">
<title data-rh="true">Voltage Line Upgrade Candidate Generation | OpenDSS Model Processor</title><meta data-rh="true" name="viewport" content="width=device-width,initial-scale=1"><meta data-rh="true" name="twitter:card" content="summary_large_image"><meta data-rh="true" property="og:url" content="https://zepben.github.io/ewb/docs/opendss-model-processor/next/voltage-line-upgrade-candidate-generation"><meta data-rh="true" name="docusaurus_locale" content="en"><meta data-rh="true" name="docsearch:language" content="en"><meta data-rh="true" name="docsearch:project" content="opendss-model-processor"><meta data-rh="true" name="docusaurus_version" content="current"><meta data-rh="true" name="docusaurus_tag" content="docs-default-current"><meta data-rh="true" name="docsearch:version" content="current"><meta data-rh="true" name="docsearch:docusaurus_tag" content="docs-default-current"><meta data-rh="true" property="og:title" content="Voltage Line Upgrade Candidate Generation | OpenDSS Model Processor"><meta data-rh="true" name="description" content="VoltageLineUpgradeCandidateGeneration creates lower-impedance conductor upgrade candidates for transformer measurement zones with valuable voltage problems."><meta data-rh="true" property="og:description" content="VoltageLineUpgradeCandidateGeneration creates lower-impedance conductor upgrade candidates for transformer measurement zones with valuable voltage problems."><link data-rh="true" rel="icon" href="/ewb/docs/opendss-model-processor/img/favicon.ico"><link data-rh="true" rel="canonical" href="https://zepben.github.io/ewb/docs/opendss-model-processor/next/voltage-line-upgrade-candidate-generation"><link data-rh="true" rel="alternate" href="https://zepben.github.io/ewb/docs/opendss-model-processor/next/voltage-line-upgrade-candidate-generation" hreflang="en"><link data-rh="true" rel="alternate" href="https://zepben.github.io/ewb/docs/opendss-model-processor/next/voltage-line-upgrade-candidate-generation" hreflang="x-default"><link data-rh="true" rel="preconnect" href="https://3K6D3DR52K-dsn.algolia.net" crossorigin="anonymous"><link rel="preconnect" href="https://www.google-analytics.com">
<link rel="preconnect" href="https://www.googletagmanager.com">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-JG9JB2RSST"></script>
<script>function gtag(){dataLayer.push(arguments)}window.dataLayer=window.dataLayer||[],gtag("js",new Date),gtag("config","G-JG9JB2RSST",{})</script>



<link rel="search" type="application/opensearchdescription+xml" title="OpenDSS Model Processor" href="/ewb/docs/opendss-model-processor/opensearch.xml"><link rel="stylesheet" href="/ewb/docs/opendss-model-processor/assets/css/styles.ad07265d.css">
<link rel="preload" href="/ewb/docs/opendss-model-processor/assets/js/runtime~main.8207b431.js" as="script">
<link rel="preload" href="/ewb/docs/opendss-model-processor/assets/js/main.14b3fad9.js" as="script">
</head>
<body class="navigation-with-keyboard">
<script>!function(){function e(e){document.documentElement.setAttribute("data-theme",e)}var t=function(){var e=null;try{e=localStorage.getItem("theme")}catch(e){}return e}();null!==t?e(t):window.matchMedia("(prefers-color-scheme: dark)").matches?e("dark"):(window.matchMedia("(prefers-color-scheme: light)").matches,e("light"))}()</script><div id="__docusaurus">
<div role="region" aria-label="Skip to main content"><a class="skipToContent_fXgn" href="#docusaurus_skipToContent_fallback">Skip to main content</a></div><nav aria-label="Main" class="navbar navbar--fixed-top"><div class="navbar__inner"><div class="navbar__items"><button aria-label="Toggle navigation bar" aria-expanded="false" class="navbar__toggle clean-btn" type="button"><svg width="30" height="30" viewBox="0 0 30 30" aria-hidden="true"><path stroke="currentColor" stroke-linecap="round" stroke-miterlimit="10" stroke-width="2" d="M4 7h22M4 15h22M4 23h22"></path></svg></button><a href="https://www.zepben.com/" target="_blank" rel="noopener noreferrer" class="navbar__brand"><div class="navbar__logo"><img src="/ewb/docs/opendss-model-processor/img/logo.svg" alt="Zepben" class="themedImage_ToTc themedImage--light_HNdA"><img src="/ewb/docs/opendss-model-processor/img/logo-dark.svg" alt="Zepben" class="themedImage_ToTc themedImage--dark_i4oU"></div></a><a href="https://zepben.github.io/evolve/docs" target="_blank" rel="noopener noreferrer" class="navbar__item navbar__link">Evolve</a><a aria-current="page" class="navbar__item navbar__link navbar__link--active" href="/ewb/docs/opendss-model-processor/">Docs</a></div><div class="navbar__items navbar__items--right"><a class="navbar__item navbar__link" href="/ewb/docs/opendss-model-processor/release-notes">Release Notes</a><div class="navbar__item dropdown dropdown--hoverable dropdown--right"><a aria-current="page" class="navbar__link active" aria-haspopup="true" aria-expanded="false" role="button" href="/ewb/docs/opendss-model-processor/next/">Next</a><ul class="dropdown__menu"><li><a aria-current="page" class="dropdown__link dropdown__link--active" href="/ewb/docs/opendss-model-processor/next/voltage-line-upgrade-candidate-generation">Next</a></li><li><a class="dropdown__link" href="/ewb/docs/opendss-model-processor/2.0.2/">2.0.2</a></li><li><a class="dropdown__link" href="/ewb/docs/opendss-model-processor/2.0.1/">2.0.1</a></li><li><a class="dropdown__link" href="/ewb/docs/opendss-model-processor/2.0.0/">2.0.0</a></li><li><a class="dropdown__link" href="/ewb/docs/opendss-model-processor/1.3.3/">1.3.3</a></li><li><a class="dropdown__link" href="/ewb/docs/opendss-model-processor/1.3.2/">1.3.2</a></li><li><a class="dropdown__link" href="/ewb/docs/opendss-model-processor/1.3.1/">1.3.1</a></li><li><a class="dropdown__link" href="/ewb/docs/opendss-model-processor/1.3.0/">1.3.0</a></li><li><a class="dropdown__link" href="/ewb/docs/opendss-model-processor/1.1.1/">1.1.1</a></li><li><a class="dropdown__link" href="/ewb/docs/opendss-model-processor/1.1.0/">1.1.0</a></li><li><a class="dropdown__link" href="/ewb/docs/opendss-model-processor/1.0.0/">1.0.0</a></li><li><a class="dropdown__link" href="/ewb/docs/opendss-model-processor/0.7.3/">0.7.3</a></li><li><a class="dropdown__link" href="/ewb/docs/opendss-model-processor/0.7.2/">0.7.2</a></li><li><a class="dropdown__link" href="/ewb/docs/opendss-model-processor/0.7.1/">0.7.1</a></li><li><a class="dropdown__link" href="/ewb/docs/opendss-model-processor/0.7.0/">0.7.0</a></li><li><a class="dropdown__link" href="/ewb/docs/opendss-model-processor/0.6.0/">0.6.0</a></li><li><a class="dropdown__link" href="/ewb/docs/opendss-model-processor/0.5.0/">0.5.0</a></li></ul></div><div class="toggle_vylO colorModeToggle_DEke"><button class="clean-btn toggleButton_gllP toggleButtonDisabled_aARS" type="button" disabled="" title="Switch between dark and light mode (currently light mode)" aria-label="Switch between dark and light mode (currently light mode)" aria-live="polite"><svg viewBox="0 0 24 24" width="24" height="24" class="lightToggleIcon_pyhR"><path fill="currentColor" d="M12,9c1.65,0,3,1.35,3,3s-1.35,3-3,3s-3-1.35-3-3S10.35,9,12,9 M12,7c-2.76,0-5,2.24-5,5s2.24,5,5,5s5-2.24,5-5 S14.76,7,12,7L12,7z M2,13l2,0c0.55,0,1-0.45,1-1s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S1.45,13,2,13z M20,13l2,0c0.55,0,1-0.45,1-1 s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S19.45,13,20,13z M11,2v2c0,0.55,0.45,1,1,1s1-0.45,1-1V2c0-0.55-0.45-1-1-1S11,1.45,11,2z M11,20v2c0,0.55,0.45,1,1,1s1-0.45,1-1v-2c0-0.55-0.45-1-1-1C11.45,19,11,19.45,11,20z M5.99,4.58c-0.39-0.39-1.03-0.39-1.41,0 c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0s0.39-1.03,0-1.41L5.99,4.58z M18.36,16.95 c-0.39-0.39-1.03-0.39-1.41,0c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0c0.39-0.39,0.39-1.03,0-1.41 L18.36,16.95z M19.42,5.99c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06c-0.39,0.39-0.39,1.03,0,1.41 s1.03,0.39,1.41,0L19.42,5.99z M7.05,18.36c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06 c-0.39,0.39-0.39,1.03,0,1.41s1.03,0.39,1.41,0L7.05,18.36z"></path></svg><svg viewBox="0 0 24 24" width="24" height="24" class="darkToggleIcon_wfgR"><path fill="currentColor" d="M9.37,5.51C9.19,6.15,9.1,6.82,9.1,7.5c0,4.08,3.32,7.4,7.4,7.4c0.68,0,1.35-0.09,1.99-0.27C17.45,17.19,14.93,19,12,19 c-3.86,0-7-3.14-7-7C5,9.07,6.81,6.55,9.37,5.51z M12,3c-4.97,0-9,4.03-9,9s4.03,9,9,9s9-4.03,9-9c0-0.46-0.04-0.92-0.1-1.36 c-0.98,1.37-2.58,2.26-4.4,2.26c-2.98,0-5.4-2.42-5.4-5.4c0-1.81,0.89-3.42,2.26-4.4C12.92,3.04,12.46,3,12,3L12,3z"></path></svg></button></div><div class="searchBox_ZlJk"><button type="button" class="DocSearch DocSearch-Button" aria-label="Search"><span class="DocSearch-Button-Container"><svg width="20" height="20" class="DocSearch-Search-Icon" viewBox="0 0 20 20"><path d="M14.386 14.386l4.0877 4.0877-4.0877-4.0877c-2.9418 2.9419-7.7115 2.9419-10.6533 0-2.9419-2.9418-2.9419-7.7115 0-10.6533 2.9418-2.9419 7.7115-2.9419 10.6533 0 2.9419 2.9418 2.9419 7.7115 0 10.6533z" stroke="currentColor" fill="none" fill-rule="evenodd" stroke-linecap="round" stroke-linejoin="round"></path></svg><span class="DocSearch-Button-Placeholder">Search</span></span><span class="DocSearch-Button-Keys"></span></button></div></div></div><div role="presentation" class="navbar-sidebar__backdrop"></div></nav><div id="docusaurus_skipToContent_fallback" class="main-wrapper mainWrapper_z2l0 docsWrapper_BCFX"><button aria-label="Scroll back to top" class="clean-btn theme-back-to-top-button backToTopButton_sjWU" type="button"></button><div class="docPage__5DB"><aside class="theme-doc-sidebar-container docSidebarContainer_b6E3"><div class="sidebarViewport_Xe31"><div class="sidebar_njMd"><nav aria-label="Docs sidebar" class="menu thin-scrollbar menu_SIkG"><ul class="theme-doc-sidebar-menu menu__list"><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ewb/docs/opendss-model-processor/next/">Overview</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ewb/docs/opendss-model-processor/next/configuration">Configuration</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ewb/docs/opendss-model-processor/next/network-fixer">Network Fixer</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link menu__link--active" aria-current="page" href="/ewb/docs/opendss-model-processor/next/voltage-line-upgrade-candidate-generation">Voltage Line Upgrade Candidate Generation</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ewb/docs/opendss-model-processor/next/unified-runtime">OpenDSS Unified Runtime</a></li></ul></nav></div></div></aside><main class="docMainContainer_gTbr"><div class="container padding-top--md padding-bottom--lg"><div class="row"><div class="col docItemCol_VOVn"><div class="theme-doc-version-banner alert alert--warning margin-bottom--md" role="alert"><div>This is unreleased documentation for <!-- -->OpenDSS Model Processor<!-- --> <b>Next</b> version.</div><div class="margin-top--md">For up-to-date documentation, see the <b><a href="/ewb/docs/opendss-model-processor/2.0.2/">latest version</a></b> (<!-- -->2.0.2<!-- -->).</div></div><div class="docItemContainer_Djhp"><article><nav class="theme-doc-breadcrumbs breadcrumbsContainer_Z_bl" aria-label="Breadcrumbs"><ul class="breadcrumbs" itemscope="" itemtype="https://schema.org/BreadcrumbList"><li class="breadcrumbs__item"><a aria-label="Home page" class="breadcrumbs__link" href="/ewb/docs/opendss-model-processor/"><svg viewBox="0 0 24 24" class="breadcrumbHomeIcon_YNFT"><path d="M10 19v-5h4v5c0 .55.45 1 1 1h3c.55 0 1-.45 1-1v-7h1.7c.46 0 .68-.57.33-.87L12.67 3.6c-.38-.34-.96-.34-1.34 0l-8.36 7.53c-.34.3-.13.87.33.87H5v7c0 .55.45 1 1 1h3c.55 0 1-.45 1-1z" fill="currentColor"></path></svg></a></li><li itemscope="" itemprop="itemListElement" itemtype="https://schema.org/ListItem" class="breadcrumbs__item breadcrumbs__item--active"><span class="breadcrumbs__link" itemprop="name">Voltage Line Upgrade Candidate Generation</span><meta itemprop="position" content="1"></li></ul></nav><span class="theme-doc-version-badge badge badge--secondary">Version: Next</span><div class="tocCollapsible_ETCw theme-doc-toc-mobile tocMobile_ITEo"><button type="button" class="clean-btn tocCollapsibleButton_TO0P">On this page</button></div><div class="theme-doc-markdown markdown"><h1>Voltage Line Upgrade Candidate Generation</h1><p><code>VoltageLineUpgradeCandidateGeneration</code> creates lower-impedance conductor upgrade candidates for transformer measurement zones with valuable voltage problems.</p><h2 class="anchor anchorWithStickyNavbar_LWe7" id="finding-problematic-transformer-zones">Finding problematic transformer zones<a href="#finding-problematic-transformer-zones" class="hash-link" aria-label="Direct link to Finding problematic transformer zones" title="Direct link to Finding problematic transformer zones">​</a></h2><p>The generator reads transformer measurement-zone rows from <code>network_performance_metrics_enhanced</code>, joined to <code>link_to_input</code> for the input year. Rows are limited to the requested work package, scenario, feeders, and year range.</p><p>A row qualifies when it has maximum and minimum section-voltage results, positive estimated value, and breaches either the configured voltage-spread or average-delta threshold:</p><div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_biex"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">voltageSwingPu = maximumSectionVoltage - minimumSectionVoltage</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">improvementFactor = min(</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">  targetVoltageSwingPu / voltageSwingPu,       when swing is breached</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">  voltageDeltaThresholdPu / voltageDeltaMax    when delta is breached</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">) / targetHeadroomFactor</span><br></span></code></pre><div class="buttonGroup__atx"><button type="button" aria-label="Copy code to clipboard" title="Copy" class="clean-btn"><span class="copyButtonIcons_eSgA" aria-hidden="true"><svg class="copyButtonIcon_y97N" viewBox="0 0 24 24"><path d="M19,21H8V7H19M19,5H8A2,2 0 0,0 6,7V21A2,2 0 0,0 8,23H19A2,2 0 0,0 21,21V7A2,2 0 0,0 19,5M16,1H4A2,2 0 0,0 2,3V17H4V3H16V1Z"></path></svg><svg class="copyButtonSuccessIcon_LjdS" viewBox="0 0 24 24"><path d="M21,7L9,19L3.5,13.5L4.91,12.09L9,16.17L19.59,5.59L21,7Z"></path></svg></span></button></div></div></div><p>The current value estimate is the sum of load VCR and generation CECV associated with the voltage issue. Rows for the same feeder, transformer, and year are combined by summing value and retaining the lowest improvement factor.
Currently, voltage swing includes the effects of tap settings and head voltage, so the resulting upgrade may overstate the amount of voltage correction needed in the lines.</p><p>For each transformer zone, <code>sizingLookaheadYears</code> limits the years used to derive the improvement factor to the inclusive window from its first threshold breach through <code>firstBreachYear + sizingLookaheadYears</code>. The default of <code>0</code> uses only the first breach year; <code>null</code> uses every threshold-breaking year in the requested range. For example, breaches in 2028, 2030, and 2031 with a lookahead of 2 use 2028 and 2030 to choose the strictest improvement factor. All three years still contribute voltage summaries and dollar value.</p><h2 class="anchor anchorWithStickyNavbar_LWe7" id="finding-related-lines-and-their-per-length-voltage-deltas">Finding related lines and their per-length voltage deltas<a href="#finding-related-lines-and-their-per-length-voltage-deltas" class="hash-link" aria-label="Direct link to Finding related lines and their per-length voltage deltas" title="Direct link to Finding related lines and their per-length voltage deltas">​</a></h2><p>For each qualifying transformer, the generator finds upstream lines by tracing toward the feeder head and downstream lines in the transformer&#x27;s LV feeder container. Their original CIM mRIDs are mapped through <code>cim_to_opendss</code> to simplified/OpenDSS lines. A line is categorised as upstream when one of its mapped original lines is in the upstream trace; otherwise it is categorised as internal to the transformer measurement zone.</p><p>For each simplified line and year, individual phase rows from <code>asset_level_voltage_summary</code> are combined using the largest average absolute voltage delta and the largest individual phase voltage spread (<code>max_delta - min_delta</code>). Rows with <code>phase = &#x27;ALL&#x27;</code> are excluded because they already aggregate phases. The line&#x27;s average absolute voltage delta per metre is:</p><div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_biex"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">lineLengthM = maximumDownstreamDistanceM - minimumUpstreamDistanceM</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">lineDeltaPuPerM = avgAbsDeltaPu / lineLengthM</span><br></span></code></pre><div class="buttonGroup__atx"><button type="button" aria-label="Copy code to clipboard" title="Copy" class="clean-btn"><span class="copyButtonIcons_eSgA" aria-hidden="true"><svg class="copyButtonIcon_y97N" viewBox="0 0 24 24"><path d="M19,21H8V7H19M19,5H8A2,2 0 0,0 6,7V21A2,2 0 0,0 8,23H19A2,2 0 0,0 21,21V7A2,2 0 0,0 19,5M16,1H4A2,2 0 0,0 2,3V17H4V3H16V1Z"></path></svg><svg class="copyButtonSuccessIcon_LjdS" viewBox="0 0 24 24"><path d="M21,7L9,19L3.5,13.5L4.91,12.09L9,16.17L19.59,5.59L21,7Z"></path></svg></span></button></div></div></div><p>This means candidate generation uses the worst reported phase delta p.u. per metre for a line. Across the requested year range, a line is considered for an upgrade when it exceeds its applicable target in at least one contributing year.</p><h2 class="anchor anchorWithStickyNavbar_LWe7" id="calculating-separate-upstream-and-internal-targets">Calculating separate upstream and internal targets<a href="#calculating-separate-upstream-and-internal-targets" class="hash-link" aria-label="Direct link to Calculating separate upstream and internal targets" title="Direct link to Calculating separate upstream and internal targets">​</a></h2><p>Each transformer-zone/year has an upstream target and an internal target. A category has no target when the zone has no summary lines in that category. Otherwise:</p><div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_biex"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">targetUpstreamDeltaPuPerM = maximum upstream line delta p.u. per metre * improvementFactor</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">targetInternalDeltaPuPerM = maximum internal line delta p.u. per metre * improvementFactor</span><br></span></code></pre><div class="buttonGroup__atx"><button type="button" aria-label="Copy code to clipboard" title="Copy" class="clean-btn"><span class="copyButtonIcons_eSgA" aria-hidden="true"><svg class="copyButtonIcon_y97N" viewBox="0 0 24 24"><path d="M19,21H8V7H19M19,5H8A2,2 0 0,0 6,7V21A2,2 0 0,0 8,23H19A2,2 0 0,0 21,21V7A2,2 0 0,0 19,5M16,1H4A2,2 0 0,0 2,3V17H4V3H16V1Z"></path></svg><svg class="copyButtonSuccessIcon_LjdS" viewBox="0 0 24 24"><path d="M21,7L9,19L3.5,13.5L4.91,12.09L9,16.17L19.59,5.59L21,7Z"></path></svg></span></button></div></div></div><p>The two categories are calculated independently, so a weak internal line cannot set the upstream target and vice versa. A line is eligible only when it has a positive length, meets <code>minAvgAbsDeltaPu</code>, and its observed delta p.u. per metre is greater than its category target. Lines already at or below target are not upgraded.</p><h2 class="anchor anchorWithStickyNavbar_LWe7" id="estimating-captured-value">Estimating captured value<a href="#estimating-captured-value" class="hash-link" aria-label="Direct link to Estimating captured value" title="Direct link to Estimating captured value">​</a></h2><p>Every threshold-breaking year contributes its full measurement-zone risk value, regardless of <code>sizingLookaheadYears</code>. The required swing improvement for a zone/year is:</p><div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_biex"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">targetSwingImprovementPu = voltageSwingPu * (1 - improvementFactor)</span><br></span></code></pre><div class="buttonGroup__atx"><button type="button" aria-label="Copy code to clipboard" title="Copy" class="clean-btn"><span class="copyButtonIcons_eSgA" aria-hidden="true"><svg class="copyButtonIcon_y97N" viewBox="0 0 24 24"><path d="M19,21H8V7H19M19,5H8A2,2 0 0,0 6,7V21A2,2 0 0,0 8,23H19A2,2 0 0,0 21,21V7A2,2 0 0,0 19,5M16,1H4A2,2 0 0,0 2,3V17H4V3H16V1Z"></path></svg><svg class="copyButtonSuccessIcon_LjdS" viewBox="0 0 24 24"><path d="M21,7L9,19L3.5,13.5L4.91,12.09L9,16.17L19.59,5.59L21,7Z"></path></svg></span></button></div></div></div><p>For an individual line, its swing contribution is the largest individual phase spread, floored at zero. The benefit of replacing its conductor is estimated from the geometric change in the positive-sequence impedance vector:</p><div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_biex"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">lineSwingContributionPu = max(maxAcrossPhases(maxDeltaPu - minDeltaPu), 0)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">impedanceReductionFraction =</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">  magnitude(originalImpedanceVector - upgradedImpedanceVector)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">  / magnitude(originalImpedanceVector)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">swingBenefitPu = lineSwingContributionPu * impedanceReductionFraction</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">capturedFraction = clamp(</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">  swingBenefitPu * effectivenessFactor / targetSwingImprovementPu,</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">  0,</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">  1</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">capturedValue = yearValue * capturedFraction</span><br></span></code></pre><div class="buttonGroup__atx"><button type="button" aria-label="Copy code to clipboard" title="Copy" class="clean-btn"><span class="copyButtonIcons_eSgA" aria-hidden="true"><svg class="copyButtonIcon_y97N" viewBox="0 0 24 24"><path d="M19,21H8V7H19M19,5H8A2,2 0 0,0 6,7V21A2,2 0 0,0 8,23H19A2,2 0 0,0 21,21V7A2,2 0 0,0 19,5M16,1H4A2,2 0 0,0 2,3V17H4V3H16V1Z"></path></svg><svg class="copyButtonSuccessIcon_LjdS" viewBox="0 0 24 24"><path d="M21,7L9,19L3.5,13.5L4.91,12.09L9,16.17L19.59,5.59L21,7Z"></path></svg></span></button></div></div></div><p>For a simplified line representing multiple original lines, the smallest geometric impedance reduction is used. The upstream or internal effectiveness factor changes captured value, while eligibility and conductor sizing continue to use the delta p.u. targets alone.</p><h2 class="anchor anchorWithStickyNavbar_LWe7" id="selecting-a-conductor">Selecting a conductor<a href="#selecting-a-conductor" class="hash-link" aria-label="Direct link to Selecting a conductor" title="Direct link to Selecting a conductor">​</a></h2><p>Per-length voltage delta is assumed to scale with line impedance. For every zone/year contribution to a candidate:</p><div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_biex"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">requiredImpedanceRatio = targetDeltaPuPerM / observedDeltaPuPerM</span><br></span></code></pre><div class="buttonGroup__atx"><button type="button" aria-label="Copy code to clipboard" title="Copy" class="clean-btn"><span class="copyButtonIcons_eSgA" aria-hidden="true"><svg class="copyButtonIcon_y97N" viewBox="0 0 24 24"><path d="M19,21H8V7H19M19,5H8A2,2 0 0,0 6,7V21A2,2 0 0,0 8,23H19A2,2 0 0,0 21,21V7A2,2 0 0,0 19,5M16,1H4A2,2 0 0,0 2,3V17H4V3H16V1Z"></path></svg><svg class="copyButtonSuccessIcon_LjdS" viewBox="0 0 24 24"><path d="M21,7L9,19L3.5,13.5L4.91,12.09L9,16.17L19.59,5.59L21,7Z"></path></svg></span></button></div></div></div><p>The strictest, lowest ratio across the relevant years and zones controls conductor selection. The headroom divisor is already included in the target delta p.u. per metre and is not applied again.</p><p>A catalogue conductor must be compatible with every mapped original line by voltage, phase, wire class, and rated current. The selected conductor must satisfy the required impedance ratio for every mapped original line. Among suitable conductors, the cheapest is selected, with impedance, rated current, and ID as deterministic tie breakers.</p><p>If none meets the target, the generator selects the compatible conductor with the lowest impedance, provided it strictly reduces impedance for every mapped original line. Candidates are also rejected for missing mappings or metadata, short or zero-length lines, and non-positive captured value.</p><h2 class="anchor anchorWithStickyNavbar_LWe7" id="ranking-and-limiting-candidates">Ranking and limiting candidates<a href="#ranking-and-limiting-candidates" class="hash-link" aria-label="Direct link to Ranking and limiting candidates" title="Direct link to Ranking and limiting candidates">​</a></h2><p>Candidates are ranked by captured value per metre of mapped original line. In that order, the generator accumulates captured value for each measurement zone across all of its years. A candidate is dropped when every measurement zone to which it contributes has already accumulated at least its total all-year value. This models the higher-ranked candidates as having already corrected all valued swing problems in those zones while retaining a candidate that can still benefit any uncovered zone.</p><p>Candidate info identifies the line as <code>UPSTREAM</code> or <code>INTERNAL</code> in <code>line_category</code> and reports original and selected impedance per metre. The breakdown has a separate entry for every contributing measurement-zone/year, which is uniquely identified by <code>transformer_mrid</code>, <code>feeder</code>, and <code>year</code>. Each entry includes:</p><ul><li><code>transformer_mrid</code>, <code>feeder</code>, and <code>year</code>;</li><li><code>zone_metrics</code>, holding values that are invariant for the measurement-zone/year and so are identical across every candidate line it contributes to:<ul><li><code>total_value</code> (the zone&#x27;s value summed across all years) and <code>year_value</code>;</li><li><code>voltage_swing_pu</code> and <code>improvement_factor</code>;</li><li><code>target_upstream_delta_pu_per_m</code> when an upstream target exists; and</li><li><code>target_internal_delta_pu_per_m</code> when an internal target exists;</li></ul></li><li>the line-specific <code>captured_value</code>, <code>line_swing_contribution_pu</code>, <code>impedance_reduction_fraction</code>, <code>effectiveness_factor</code>, and <code>avg_abs_delta_pu_per_m</code>.</li></ul><p>The target swing improvement, swing benefit, and captured fraction are omitted because they can be calculated from the stored inputs above; <code>captured_fraction</code> can also be recovered as <code>captured_value / zone_metrics.year_value</code>.</p><h2 class="anchor anchorWithStickyNavbar_LWe7" id="outcome-logging">Outcome logging<a href="#outcome-logging" class="hash-link" aria-label="Direct link to Outcome logging" title="Direct link to Outcome logging">​</a></h2><p>Detailed decisions remain at debug level. Customer-visible summary messages report counts for missing mappings, missing metadata, short or zero-length lines, incompatible conductors, conductors that cannot reduce impedance, fallback selections, and zero captured value.</p></div></article><nav class="pagination-nav docusaurus-mt-lg" aria-label="Docs pages navigation"><a class="pagination-nav__link pagination-nav__link--prev" href="/ewb/docs/opendss-model-processor/next/network-fixer"><div class="pagination-nav__sublabel">Previous</div><div class="pagination-nav__label">Network Fixer</div></a><a class="pagination-nav__link pagination-nav__link--next" href="/ewb/docs/opendss-model-processor/next/unified-runtime"><div class="pagination-nav__sublabel">Next</div><div class="pagination-nav__label">OpenDSS Unified Runtime</div></a></nav></div></div><div class="col col--3"><div class="tableOfContents_bqdL thin-scrollbar theme-doc-toc-desktop"><ul class="table-of-contents table-of-contents__left-border"><li><a href="#finding-problematic-transformer-zones" class="table-of-contents__link toc-highlight">Finding problematic transformer zones</a></li><li><a href="#finding-related-lines-and-their-per-length-voltage-deltas" class="table-of-contents__link toc-highlight">Finding related lines and their per-length voltage deltas</a></li><li><a href="#calculating-separate-upstream-and-internal-targets" class="table-of-contents__link toc-highlight">Calculating separate upstream and internal targets</a></li><li><a href="#estimating-captured-value" class="table-of-contents__link toc-highlight">Estimating captured value</a></li><li><a href="#selecting-a-conductor" class="table-of-contents__link toc-highlight">Selecting a conductor</a></li><li><a href="#ranking-and-limiting-candidates" class="table-of-contents__link toc-highlight">Ranking and limiting candidates</a></li><li><a href="#outcome-logging" class="table-of-contents__link toc-highlight">Outcome logging</a></li></ul></div></div></div></div></main></div></div><footer class="footer footer--dark"><div class="container container-fluid"><div class="footer__bottom text--center"><div class="footer__copyright">Copyright © 2026 Zeppelin Bend Pty. Ltd.</div></div></div></footer></div>
<script src="/ewb/docs/opendss-model-processor/assets/js/runtime~main.8207b431.js"></script>
<script src="/ewb/docs/opendss-model-processor/assets/js/main.14b3fad9.js"></script>
</body>
</html>